Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Panel,Stelrad,Stelrad Compact,11,,Steel,300,500,15,,143650,255,870,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,300,1000,30,,143651,509,1737,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,300,1500,45,,143652,764,2608,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,300,2000,60,,143653,1018,3474,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,300,2500,75,,143654,1273,4345,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,300,3000,90,,143655,1527,5212,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,400,12,,143680,302,1031,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,500,15,,143681,378,1290,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,600,18,,143682,454,1550,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,700,21,,143683,529,1805,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,800,24,,143684,605,2065,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,900,27,,143685,680,2321,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,1000,30,,143686,756,2580,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,1100,33,,143687,832,2840,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,1200,36,,143688,907,3096,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,1400,42,,143689,1058,3611,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,1600,48,,143690,1210,4130,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,1800,54,,143691,1361,4645,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,2000,60,,143692,1512,5160,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,2200,66,,143693,1663,5676,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,2400,72,,143694,1814,6191,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,2600,78,,143695,1966,6710,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,2800,84,,143696,2117,7225,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,450,3000,90,,143697,2268,7741,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,300,9,,143646,294,1003,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,400,12,,143746,392,1338,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,500,15,,143747,490,1672,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,600,18,,143748,588,2007,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,700,21,,143749,686,2341,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,800,24,,143750,784,2676,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,900,27,,143751,882,3010,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,1000,30,,143752,980,3345,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,1100,33,,143753,1078,3679,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,1200,36,,143754,1176,4014,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,1400,42,,143755,1372,4683,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,1600,48,,143756,1568,5352,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,1800,54,,143757,1764,6021,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,2000,60,,143758,1960,6689,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,2200,66,,143759,2156,7358,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,2400,72,,143760,2352,8027,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,2600,78,,143761,2548,8696,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,2800,84,,143762,2744,9365,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,600,3000,90,,143763,2940,10034,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,300,9,,143648,335,1143,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,400,12,,143812,447,1526,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,500,15,,143813,559,1908,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,600,18,,143814,670,2287,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,700,21,,143815,782,2669,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,800,24,,143816,894,3051,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,900,27,,143817,1005,3430,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,1000,30,,143818,1117,3812,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,1100,33,,143819,1229,4195,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,1200,36,,143820,1340,4573,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,1400,42,,143821,1564,5338,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,1600,48,,143822,1787,6099,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,1800,54,,143823,2011,6864,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,2000,60,,143824,2234,7625,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,2200,66,,143825,2457,8386,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,2400,72,,143826,2681,9150,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,2600,78,,143827,2904,9911,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,2800,84,,143828,3128,10676,Default,1.3
Panel,Stelrad,Stelrad Compact,11,,Steel,700,3000,90,,143829,3351,11437,Default,1.3
Panel,Stelrad,Stelrad Compact,21,,Steel,300,500,15,,143656,373,1273,P+ 300H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,300,1000,30,,143657,745,2543,P+ 300H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,300,1500,45,,143658,1118,3816,P+ 300H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,300,2000,60,,143659,1490,5085,P+ 300H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,300,2500,75,,143660,1863,6358,P+ 300H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,300,3000,90,,143661,2235,7628,P+ 300H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,400,12,,143698,422,1440,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,500,15,,143699,528,1802,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,600,18,,143700,633,2160,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,700,21,,143701,739,2522,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,800,24,,143702,844,2881,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,900,27,,143703,950,3242,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,1000,30,,143704,1055,3601,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,1100,33,,143705,1161,3962,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,1200,36,,143706,1266,4321,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,1400,42,,143707,1477,5041,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,1600,48,,143708,1688,5761,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,1800,54,,143709,1899,6481,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,2000,60,,143710,2110,7201,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,2200,66,,143711,2321,7922,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,2400,72,,143712,2532,8642,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,2600,78,,143713,2743,9362,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,2800,84,,143714,2954,10082,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,450,3000,90,,143715,3165,10802,P+ 450H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,400,12,,143764,538,1836,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,500,15,,143765,673,2297,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,600,18,,143766,807,2754,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,700,21,,143767,942,3215,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,800,24,,143768,1076,3672,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,900,27,,143769,1211,4133,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,1000,30,,143770,1345,4590,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,1100,33,,143771,1480,5051,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,1200,36,,143772,1614,5509,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,1400,42,,143773,1883,6427,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,1600,48,,143774,2152,7345,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,1800,54,,143775,2421,8263,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,2000,60,,143776,2690,9181,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,2200,66,,143777,2959,10099,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,2400,72,,143778,3228,11017,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,2600,78,,143779,3497,11935,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,2800,84,,143780,3766,12853,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,600,3000,90,,143781,4035,13771,P+ 600H,1.33
Panel,Stelrad,Stelrad Compact,21,,Steel,700,400,12,,143830,612,2089,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,500,15,,143831,765,2611,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,600,18,,143832,918,3133,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,700,21,,143833,1071,3655,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,800,24,,143834,1224,4178,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,900,27,,143835,1377,4700,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,1000,30,,143836,1530,5222,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,1100,33,,143837,1683,5744,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,1200,36,,143838,1836,6266,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,1400,42,,143839,2142,7311,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,1600,48,,143840,2448,8355,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,1800,54,,143841,2754,9399,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,2000,60,,143842,3060,10444,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,2200,66,,143843,3366,11488,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,2400,72,,143844,3672,12533,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,2600,78,,143845,3978,13577,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,2800,84,,143846,4284,14621,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,21,,Steel,700,3000,90,,143847,4590,15666,P+ 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,300,500,15,,143662,491,1676,K2 300H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,300,1000,30,,143663,982,3352,K2 300H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,300,1500,45,,143664,1473,5027,K2 300H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,300,2000,60,,143665,1964,6703,K2 300H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,300,2500,75,,143666,2455,8379,K2 300H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,300,3000,90,,143667,2946,10055,K2 300H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,400,12,,143716,548,1870,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,500,15,,143717,686,2341,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,600,18,,143718,823,2809,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,700,21,,143719,960,3276,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,800,24,,143720,1097,3744,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,900,27,,143721,1234,4212,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,1000,30,,143722,1371,4679,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,1100,33,,143723,1508,5147,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,1200,36,,143724,1645,5614,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,1400,42,,143725,1919,6550,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,1600,48,,143726,2194,7488,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,1800,54,,143727,2468,8423,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,2000,60,,143728,2742,9358,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,2200,66,,143729,3016,10294,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,2400,72,,143730,3290,11229,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,2600,78,,143731,3565,12167,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,2800,84,,143732,3839,13103,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,450,3000,90,,143733,4113,14038,K2 450H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,300,9,,143647,520,1774,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,400,12,,143782,693,2365,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,500,15,,143783,866,2956,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,600,18,,143784,1039,3546,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,700,21,,143785,1212,4137,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,800,24,,143786,1386,4730,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,900,27,,143787,1559,5321,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,1000,30,,143788,1732,5911,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,1100,33,,143789,1905,6502,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,1200,36,,143790,2078,7092,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,1400,42,,143791,2425,8277,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,1600,48,,143792,2771,9457,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,1800,54,,143793,3118,10642,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,2000,60,,143794,3464,11823,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,2200,66,,143795,3810,13004,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,2400,72,,143796,4157,14188,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,2600,78,,143797,4503,15369,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,2800,84,,143798,4850,16553,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,600,3000,90,,143799,5196,17734,K2 600H,1.33
Panel,Stelrad,Stelrad Compact,22,,Steel,700,300,9,,143649,588,2006,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,400,12,,143848,784,2676,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,500,15,,143849,981,3348,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,600,18,,143850,1177,4017,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,700,21,,143851,1373,4686,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,800,24,,143852,1569,5355,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,900,27,,143853,1765,6024,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,1000,30,,143854,1961,6693,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,1100,33,,143855,2157,7362,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,1200,36,,143856,2353,8031,K2 700H,1.34
Panel,Stelrad,Stelrad Compact,22,,Steel,700,1400,42,,143857,2745,9369,K2 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,700,1600,48,,143858,3138,10710,K2 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,700,1800,54,,143859,3530,12048,K2 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,700,2000,60,,143860,3922,13386,K2 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,700,2200,66,,143861,4314,14724,K2 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,700,2400,72,,143862,4706,16062,K2 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,700,2600,78,,143863,5099,17403,K2 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,700,2800,84,,143864,5491,18741,K2 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,700,3000,90,,143865,5883,20079,K2 700H,
Panel,Stelrad,Stelrad Compact,11,,Steel,900,400,12,,3091104,544,1856,P+ 900H,
Panel,Stelrad,Stelrad Compact,11,,Steel,900,500,15,,3091105,680,2320,P+ 900H,
Panel,Stelrad,Stelrad Compact,11,,Steel,900,600,18,,3091106,816,2784,P+ 900H,
Panel,Stelrad,Stelrad Compact,11,,Steel,900,700,21,,3091107,952,3248,P+ 900H,
Panel,Stelrad,Stelrad Compact,11,,Steel,900,800,24,,3091108,1088,3712,P+ 900H,
Panel,Stelrad,Stelrad Compact,11,,Steel,900,900,27,,3091109,1224,4176,P+ 900H,
Panel,Stelrad,Stelrad Compact,11,,Steel,900,1000,30,,3091110,1360,4640,P+ 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,900,400,12,,3092204,958,3269,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,900,500,15,,3092205,1198,4088,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,900,600,18,,3092206,1437,4903,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,900,700,21,,3092207,1677,5722,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,900,800,24,,3092208,1916,6537,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,900,900,27,,3092209,2156,7356,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,900,1000,30,,3092210,2395,8172,K2 900H,
Panel,Stelrad,Stelrad Compact,33,,Steel,300,1000,30,,3033310,1349,4603,K3 300H,
Panel,Stelrad,Stelrad Compact,33,,Steel,300,2000,60,,3033320,2698,9206,K3 300H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,600,18,,3053306,1234,4210,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,700,21,,3053307,1439,4910,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,800,24,,3053308,1645,5613,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,900,27,,3053309,1850,6312,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,1000,30,,3053310,2056,7015,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,1100,33,,3053311,2262,7718,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,1200,36,,3053312,2467,8417,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,1400,42,,3053314,2878,9820,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,1600,48,,3053316,3290,11225,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,1800,54,,3053318,3701,12628,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,2000,60,,3053320,4112,14030,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,500,2400,72,,3053324,4934,16835,K3 500H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,400,12,,3063304,956,3262,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,500,15,,3063305,1195,4077,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,600,18,,3063306,1433,4889,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,700,21,,3063307,1672,5705,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,800,24,,3063308,1911,6520,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,900,27,,3063309,2150,7336,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,1000,30,,3063310,2389,8151,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,1100,33,,3063311,2628,8967,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,1200,36,,3063312,2867,9782,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,1400,42,,3063314,3345,11413,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,1600,48,,3063316,3822,13041,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,1800,54,,3063318,4300,14672,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,2000,60,,3063320,4778,16303,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,600,2400,72,,3063324,5734,19564,K3 600H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,500,15,,3073305,1356,4627,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,600,18,,3073306,1627,5551,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,700,21,,3073307,1898,6476,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,800,24,,3073308,2170,7404,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,900,27,,3073309,2441,8329,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,1000,30,,3073310,2712,9253,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,1100,33,,3073311,2983,10178,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,1200,36,,3073312,3254,11103,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,1400,42,,3073314,3797,12955,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,1600,48,,3073316,4339,14805,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,1800,54,,3073318,4882,16657,K3 700H,
Panel,Stelrad,Stelrad Compact,33,,Steel,700,2000,60,,3073320,5424,18507,K3 700H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1600,300,9,,31182203,1089,3716,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1600,400,12,,31162204,1452,4954,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1600,500,15,,31162205,1815,6193,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1600,600,18,,31162206,2178,7432,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1800,300,9,,31182203,1188,4054,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1800,400,12,,31182204,1584,5405,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1800,500,15,,31182205,1980,6756,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1800,600,18,,31182206,2376,8107,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,1800,700,21,,31182207,2772,9458,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,2000,400,12,,31202204,1716,5855,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,2000,500,15,,31202205,2145,7319,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,2000,600,18,,31202206,2574,8782,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,2000,700,21,,31202207,3003,10246,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,2200,300,9,,31222203,1386,4729,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,2200,400,12,,31222204,1848,6305,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,2200,500,15,,31222205,2310,7882,K2 900H,
Panel,Stelrad,Stelrad Compact,22,,Steel,2200,600,18,,31222206,2772,9458,K2 900H,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,444,9,3,163000,288,983,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,628,13,3,163001,416,1420,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,858,18,3,163002,576,1966,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,1042,22,3,163003,704,2403,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,1272,27,3,163004,864,2949,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,1456,31,3,163005,992,3386,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,1870,40,3,163006,1280,4369,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,444,9,4,163007,377,1287,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,628,13,4,163008,545,1860,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,858,18,4,163009,754,2573,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,1042,22,4,163010,922,3147,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,300,1272,27,4,163011,1131,3860,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,628,13,2,163012,499,1703,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,858,18,2,163013,691,2358,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,1042,22,2,163014,845,2884,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,1272,27,2,163015,1037,3539,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,444,9,3,163016,464,1584,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,628,13,3,163017,671,2290,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,858,18,3,163018,929,3171,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,1042,22,3,163019,1135,3874,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,1272,27,3,163020,1393,4754,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,1456,31,3,163021,1600,5461,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,1870,40,3,163022,2064,7044,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,444,9,4,163023,608,2075,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,628,13,4,163024,879,3000,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,858,18,4,163025,1217,4154,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,1042,22,4,163026,1487,5075,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,500,1272,27,4,163027,1825,6229,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,628,13,2,163028,589,2010,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,858,18,2,163029,815,2782,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,1042,22,2,163030,997,3403,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,1272,27,2,163031,1223,4174,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,444,9,3,163032,548,1870,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,628,13,3,163033,792,2703,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,858,18,3,163034,1096,3741,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,1042,22,3,163035,1340,4573,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,1272,27,3,163036,1644,5611,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,1456,31,3,163037,1888,6444,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,1870,40,3,163038,2436,8314,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,444,9,4,163039,718,2451,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,628,13,4,163040,1037,3539,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,858,18,4,163041,1436,4901,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,1042,22,4,163042,1756,5993,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,600,1272,27,4,163043,2155,7355,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,858,18,3,163044,1337,4563,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,1042,22,3,163045,1635,5580,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,1272,27,3,163046,2006,6846,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,1456,31,3,163047,2303,7860,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,1870,40,3,163048,2972,10143,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,444,9,4,163049,877,2993,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,628,13,4,163050,1266,4321,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,858,18,4,163051,1753,5983,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,1042,22,4,163052,2143,7314,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,750,1272,27,4,163053,2630,8976,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,1800,352,7,2,163054,868,2962,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,1800,444,9,2,163055,1116,3809,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,2000,352,7,2,163056,966,3297,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,2000,444,9,2,163057,1242,4239,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,2500,352,7,2,163058,1197,4085,,
Column,Stelrad,Stelrad Classic Column,,Simple Tube,Steel,2500,444,9,2,163059,1539,5253,,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight White),,,Steel,760,500,,,148070,376,1282,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight White),,,Steel,760,600,,,148071,445,1517,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight White),,,Steel,1211,500,,,148072,576,1964,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight White),,,Steel,1211,600,,,148073,686,2339,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight White),,,Steel,1744,500,,,148074,844,2878,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight White),,,Steel,1744,600,,,148075,1000,3410,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight Chrome),,,Steel,760,500,,,147002,246,839,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight Chrome),,,Steel,760,600,,,147003,294,1003,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight Chrome),,,Steel,1211,500,,,147004,379,1292,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight Chrome),,,Steel,1211,600,,,147005,453,1545,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight Chrome),,,Steel,1744,500,,,142768,557,1899,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Straight Chrome),,,Steel,1744,600,,,142769,667,2274,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved White),,,Steel,760,500,,,147006,376,1282,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved White),,,Steel,760,600,,,147007,445,1517,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved White),,,Steel,1211,500,,,147008,576,1964,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved White),,,Steel,1211,600,,,147009,686,2339,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved White),,,Steel,1744,500,,,147010,844,2878,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved White),,,Steel,1744,600,,,147011,1000,3410,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved Chrome),,,Steel,760,500,,,147012,246,839,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved Chrome),,,Steel,760,600,,,147013,294,1003,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved Chrome),,,Steel,1211,500,,,147014,379,1292,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved Chrome),,,Steel,1211,600,,,147015,453,1545,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved Chrome),,,Steel,1744,500,,,147016,557,1899,Default,
Towel Rail,Stelrad,Stelrad Classic Towel Rail (Curved Chrome),,,Steel,1744,600,,,147017,667,2274,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,300,500,15,,8430,259,884,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,300,1000,30,,8431,517,1765,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,300,1500,45,,8432,776,2648,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,300,2000,60,,8433,1034,3529,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,300,2500,75,,8434,1293,4413,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,300,3000,90,,8435,1551,5294,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,400,12,,8461,307,1048,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,500,15,,8462,384,1311,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,600,18,,8463,461,1573,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,700,21,,8464,538,1836,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,800,24,,8465,614,2096,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,900,27,,8466,691,2358,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,1000,30,,8467,768,2621,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,1100,33,,8468,845,2884,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,1200,36,,8469,922,3147,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,1400,42,,8470,1075,3669,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,1600,48,,8471,1229,4195,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,1800,54,,8472,1382,4717,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,2000,60,,8473,1536,5242,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,2200,66,,8474,1690,5768,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,2400,72,,8475,1843,6290,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,2600,78,,8476,1997,6816,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,2800,84,,8477,2150,7338,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,450,3000,90,,8478,2304,7864,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,400,12,,8528,400,1365,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,500,15,,8529,500,1707,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,600,18,,8530,600,2048,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,700,21,,8531,700,2389,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,800,24,,8532,800,2730,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,900,27,,8533,900,3072,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,1000,30,,8534,1000,3413,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,1100,33,,8535,1100,3754,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,1200,36,,8536,1200,4096,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,1400,42,,8537,1400,4778,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,1600,48,,8538,1600,5461,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,1800,54,,8539,1800,6143,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,2000,60,,8540,2000,6826,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,2200,66,,8541,2200,7509,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,2400,72,,8542,2400,8191,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,2600,78,,8543,2600,8874,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,2800,84,,8544,2800,9556,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,600,3000,90,,8545,3000,10239,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,400,12,,8595,457,1560,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,500,15,,8596,571,1949,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,600,18,,8597,685,2338,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,700,21,,8598,799,2727,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,800,24,,8599,914,3119,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,900,27,,8600,1028,3509,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,1000,30,,8601,1142,3898,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,1100,33,,8602,1256,4287,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,1200,36,,8603,1370,4676,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,1400,42,,8604,1599,5457,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,1600,48,,8605,1827,6236,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,1800,54,,8606,2056,7017,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,2000,60,,8607,2284,7795,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,2200,66,,8608,2512,8573,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,2400,72,,8609,2741,9355,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,2600,78,,8610,2969,10133,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,2800,84,,8611,3198,10915,Default,
Panel,Stelrad,Stelrad Elite,11,,Steel,700,3000,90,,8612,3426,11693,Default,
Panel,Stelrad,Stelrad Elite,22,,Steel,300,500,15,,8442,506,1727,K2 300H,
Panel,Stelrad,Stelrad Elite,22,,Steel,300,1000,30,,8443,1012,3454,K2 300H,
Panel,Stelrad,Stelrad Elite,22,,Steel,300,1500,45,,8444,1518,5181,K2 300H,
Panel,Stelrad,Stelrad Elite,22,,Steel,300,2000,60,,8445,2024,6908,K2 300H,
Panel,Stelrad,Stelrad Elite,22,,Steel,300,2500,75,,8446,2530,8635,K2 300H,
Panel,Stelrad,Stelrad Elite,22,,Steel,300,3000,90,,8447,3036,10362,K2 300H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,400,12,,8497,564,1925,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,500,15,,8498,705,2406,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,600,18,,8499,845,2884,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,700,21,,8500,986,3365,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,800,24,,8501,1127,3846,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,900,27,,8502,1268,4328,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,1000,30,,8503,1409,4809,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,1100,33,,8504,1550,5290,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,1200,36,,8505,1691,5771,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,1400,42,,8506,1973,6734,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,1600,48,,8507,2254,7693,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,1800,54,,8508,2536,8655,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,2000,60,,8509,2818,9618,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,2200,66,,8510,3100,10580,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,2400,72,,8511,3382,11543,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,2600,78,,8512,3663,12502,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,2800,84,,8513,3945,13464,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,450,3000,90,,8514,4227,14427,K2 450H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,400,12,,8564,711,2427,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,500,15,,8565,889,3034,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,600,18,,8566,1067,3642,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,700,21,,8567,1245,4249,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,800,24,,8568,1422,4853,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,900,27,,8569,1600,5461,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,1000,30,,8570,1778,6068,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,1100,33,,8571,1956,6676,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,1200,36,,8572,2134,7283,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,1400,42,,8573,2489,8495,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,1600,48,,8574,2845,9710,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,1800,54,,8575,3200,10922,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,2000,60,,8576,3556,12137,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,2200,66,,8577,3912,13352,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,2400,72,,8578,4267,14563,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,2600,78,,8579,4623,15778,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,2800,84,,8580,4978,16990,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,600,3000,90,,8581,5334,18205,K2 600H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,400,12,,8631,804,2744,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,500,15,,8632,1006,3433,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,600,18,,8633,1207,4119,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,700,21,,8634,1408,4806,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,800,24,,8635,1609,5492,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,900,27,,8636,1810,6178,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,1000,30,,8637,2011,6864,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,1100,33,,8638,2212,7550,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,1200,36,,8639,2413,8236,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,1400,42,,8640,2815,9608,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,1600,48,,8641,3218,10983,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,1800,54,,8642,3620,12355,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,2000,60,,8643,4022,13727,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,2200,66,,8644,4424,15099,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,2400,72,,8645,4826,16471,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,2600,78,,8646,5229,17847,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,2800,84,,8647,5631,19219,K2 700H,
Panel,Stelrad,Stelrad Elite,22,,Steel,700,3000,90,,8648,6033,20591,K2 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,300,1000,30,,3553310,1418,1418,K3 300H,
Panel,Stelrad,Stelrad Elite,33,,Steel,300,2000,60,,3553320,2836,2836,K3 300H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,600,18,,3553306,1301,1301,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,700,21,,3553307,1518,1518,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,800,24,,3553308,1735,1735,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,900,27,,3553309,1952,1952,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,1000,30,,3553310,2169,2169,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,1200,36,,3553312,2603,2603,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,1400,42,,3553314,3037,3037,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,1600,48,,3553316,3470,3470,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,1800,54,,3553318,3904,3904,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,2000,60,,3553320,4338,4338,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,500,2400,72,,3553324,5206,5206,K3 500H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,400,12,,3563304,1006,1006,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,500,15,,3563305,1257,1257,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,600,18,,3563306,1508,1508,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,700,21,,3563307,1760,1760,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,800,24,,3563308,2011,2011,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,900,27,,3563309,2263,2263,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,1000,30,,3563310,2514,2514,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,1100,33,,3563311,2765,2765,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,1200,36,,3563312,3017,3017,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,1400,42,,3563314,3520,3520,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,1600,48,,3563316,4022,4022,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,1800,54,,3563318,4525,4525,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,2000,60,,3563320,5028,5028,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,600,2400,72,,3563324,6034,6034,K3 600H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,500,15,,3573305,1421,1421,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,600,18,,3573306,1705,1705,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,700,21,,3573307,1989,1989,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,800,24,,3573308,2273,2273,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,900,27,,3573309,2557,2557,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,1000,30,,3573310,2841,2841,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,1100,33,,3573311,3125,3125,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,1200,36,,3573312,3409,3409,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,1400,42,,3573314,3977,3977,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,1600,48,,3573316,4546,4546,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,1800,54,,3573318,5114,5114,K3 700H,
Panel,Stelrad,Stelrad Elite,33,,Steel,700,2000,60,,3573320,5682,5682,K3 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,300,500,15,,8436,388,1324,P+ 300H,
Panel,Stelrad,Stelrad Elite,21,,Steel,300,1000,30,,8437,776,2648,P+ 300H,
Panel,Stelrad,Stelrad Elite,21,,Steel,300,1500,45,,8438,1164,3973,P+ 300H,
Panel,Stelrad,Stelrad Elite,21,,Steel,300,2000,60,,8439,1552,5297,P+ 300H,
Panel,Stelrad,Stelrad Elite,21,,Steel,300,2500,75,,8440,1940,6621,P+ 300H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,400,12,,8479,442,1509,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,500,15,,8480,553,1887,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,600,18,,8481,664,2266,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,700,21,,8482,774,2642,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,800,24,,8483,885,3021,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,900,27,,8484,995,3396,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,1000,30,,8485,1106,3775,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,1100,33,,8486,1217,4154,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,1200,36,,8487,1327,4529,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,1400,42,,8488,1548,5283,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,1600,48,,8489,1770,6041,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,1800,54,,8490,1991,6795,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,450,2000,60,,8491,2212,7550,P+ 450H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,400,12,,8546,564,1925,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,500,15,,8547,705,2406,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,600,18,,8548,845,2884,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,700,21,,8549,986,3365,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,800,24,,8550,1127,3846,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,900,27,,8551,1268,4328,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,1000,30,,8552,1409,4809,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,1100,33,,8553,1550,5290,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,1200,36,,8554,1691,5771,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,1400,42,,8555,1973,6734,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,1600,48,,8556,2254,7693,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,1800,54,,8557,2536,8655,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,600,2000,60,,8558,2818,9618,P+ 600H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,400,12,,8613,639,2181,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,500,15,,8614,799,2727,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,600,18,,8615,958,3270,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,700,21,,8616,1118,3816,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,800,24,,8617,1278,4362,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,900,27,,8618,1437,4904,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,1000,30,,8619,1597,5451,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,1100,33,,8620,1757,5997,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,1200,36,,8621,1916,6539,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,1400,42,,8622,2236,7631,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,1600,48,,8623,2555,8720,P+ 700H,
Panel,Stelrad,Stelrad Elite,21,,Steel,700,1800,54,,8624,2875,9812,P+ 700H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,400,12,,8448,190,648,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,500,15,,8449,238,812,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,600,18,,8450,286,976,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,700,21,,8451,333,1137,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,800,24,,8452,381,1300,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,900,27,,8453,428,1461,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,1000,30,,8454,476,1625,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,1200,36,,8456,571,1949,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,1400,42,,8457,666,2273,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,450,1600,48,,8458,762,2601,P1 450H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,400,12,,8515,244,833,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,500,15,,8516,305,1041,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,600,18,,8517,366,1249,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,700,21,,8518,427,1457,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,800,24,,8519,488,1666,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,900,27,,8520,549,1874,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,1000,30,,8521,610,2082,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,1200,36,,8523,732,2498,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,1400,42,,8524,854,2915,P1 600H,
Panel,Stelrad,Stelrad Elite,10,,Steel,600,1600,48,,8525,976,3331,P1 600H,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,600,12,2,12 SEC 2045,435,1485,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,800,16,2,16 SEC 2045,580,1980,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,1000,20,2,20 SEC 2045,725,2474,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,1200,24,2,24 SEC 2045,870,2969,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,1400,28,2,28 SEC 2045,1015,3464,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,1800,36,2,36 SEC 2045,1305,4454,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,600,12,2,12 SEC 2060,564,1925,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,800,16,2,16 SEC 2060,752,2567,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1000,20,2,20 SEC 2060,940,3209,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1200,24,2,24 SEC 2060,1128,3850,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1400,28,2,28 SEC 2060,1316,4490,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,2000,300,6,2,6 SEC 2200,880,3002,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,2000,400,8,2,8 SEC 2200,1174,4005,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,2000,500,10,2,10 SEC 2200,1468,5010,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,2000,600,12,2,12 SEC 2200,1761,6008,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,2000,750,15,2,15 SEC 2200,2202,7515,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,300,800,16,3,16 SEC 3030,566,1933,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,300,1000,20,3,20 SEC 3030,708,2416,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,300,1400,28,3,28 SEC 3030,991,3382,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,300,1800,36,3,36 SEC 3030,1274,4348,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,600,12,3,12 SEC 3045,605,2064,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,800,16,3,16 SEC 3045,807,2753,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,1000,20,3,20 SEC 3045,1009,3443,,
