Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,1200,24,3,24 SEC 3045,1211,4132,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,1400,28,3,28 SEC 3045,1413,4821,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,450,1800,36,3,36 SEC 3045,1818,6203,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,600,12,3,12 SEC 3060,780,2661,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,800,16,3,16 SEC 3060,1041,3552,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1000,20,3,20 SEC 3060,1301,4439,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1200,24,3,24 SEC 3060,1561,5326,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1400,28,3,28 SEC 3060,1821,6213,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,600,12,3,12 SEC 3075,952,3248,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,800,16,3,16 SEC 3075,1270,4335,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,1000,20,3,20 SEC 3075,1588,5418,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,1200,24,3,24 SEC 3075,1905,6500,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,1400,28,3,28 SEC 3075,2223,7586,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,600,12,4,12 SEC 4060,997,3402,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,800,16,4,16 SEC 4060,1329,4537,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1000,20,4,20 SEC 4060,1662,5671,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1200,24,4,24 SEC 4060,1994,6805,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,600,1400,28,4,28 SEC 4060,2327,7939,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,600,12,4,12 SEC 4075,1213,4139,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,800,16,4,16 SEC 4075,1618,5521,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,1000,20,4,20 SEC 4075,2023,6902,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,1200,24,4,24 SEC 4075,2427,8281,,
Column,Myson,Myson Column Stocked,,Simple Tube,Steel,750,1400,28,4,28 SEC 4075,2832,9663,,
Panel,Myson,Myson Select Compact,11,,Steel,300,400,,,SS 30 40G,218,745,,1.2981
Panel,Myson,Myson Select Compact,11,,Steel,300,600,,,SS 30 60G,328,1119,,1.2981
Panel,Myson,Myson Select Compact,11,,Steel,300,1000,,,SS 30 100G,546,1863,,1.2981
Panel,Myson,Myson Select Compact,11,,Steel,300,1400,,,SS 30 140G,764,2607,,1.2981
Panel,Myson,Myson Select Compact,11,,Steel,300,1800,,,SS 30 180G,983,3354,,1.2981
Panel,Myson,Myson Select Compact,11,,Steel,300,2000,,,SS 30 200G,1092,3726,,1.2981
Panel,Myson,Myson Select Compact,11,,Steel,300,2400,,,SS 30 240G,1310,4470,,1.2981
Panel,Myson,Myson Select Compact,11,,Steel,400,500,,,SS 40 50G,356,1215,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,600,,,SS 40 60G,427,1457,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,700,,,SS 40 70G,498,1699,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,800,,,SS 40 80G,569,1941,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,900,,,SS 40 90G,640,2184,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,1000,,,SS 40 100G,711,2426,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,1100,,,SS 40 110G,782,2668,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,1200,,,SS 40 120G,853,2910,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,1300,,,SS 40 130G,924,3153,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,1400,,,SS 40 140G,995,3395,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,1600,,,SS 40 160G,1138,3883,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,400,1800,,,SS 40 180G,1280,4367,,1.3026
Panel,Myson,Myson Select Compact,11,,Steel,500,400,,,SS 50 40G,347,1184,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,500,,,SS 50 50G,434,1481,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,600,,,SS 50 60G,521,1778,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,700,,,SS 50 70G,608,2074,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,800,,,SS 50 80G,694,2368,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,900,,,SS 50 90G,781,2665,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,1000,,,SS 50 100G,868,2962,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,1100,,,SS 50 110G,955,3258,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,1200,,,SS 50 120G,1042,3555,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,1300,,,SS 50 130G,1128,3849,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,1400,,,SS 50 140G,1215,4146,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,1500,,,SS 50 150G,1302,4442,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,1600,,,SS 50 160G,1389,4739,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,1800,,,SS 50 180G,1562,5330,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,2000,,,SS 50 200G,1736,5923,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,500,2400,,,SS 50 240G,2083,7107,,1.307
Panel,Myson,Myson Select Compact,11,,Steel,600,400,,,SS 60 40G,407,1389,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,500,,,SS 60 50G,509,1737,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,600,,,SS 60 60G,611,2085,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,700,,,SS 60 70G,713,2433,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,800,,,SS 60 80G,814,2777,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,900,,,SS 60 90G,916,3125,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,1000,,,SS 60 100G,1018,3473,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,1100,,,SS 60 110G,1120,3821,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,1200,,,SS 60 120G,1222,4169,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,1300,,,SS 60 130G,1323,4514,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,1400,,,SS 60 140G,1425,4862,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,1600,,,SS 60 160G,1629,5558,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,1800,,,SS 60 180G,1832,6251,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,2000,,,SS 60 200G,2036,6947,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,600,2400,,,SS 60 240G,2443,8336,,1.3115
Panel,Myson,Myson Select Compact,11,,Steel,750,300,,,SS 75 30G,369,1259,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,400,,,SS 75 40G,492,1679,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,500,,,SS 75 50G,615,2098,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,600,,,SS 75 60G,738,2518,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,700,,,SS 75 70G,861,2938,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,800,,,SS 75 80G,984,3357,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,900,,,SS 75 90G,1107,3777,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,1000,,,SS 75 100G,1230,4197,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,1200,,,SS 75 120G,1476,5036,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,1400,,,SS 75 140G,1722,5875,,1.3143
Panel,Myson,Myson Select Compact,11,,Steel,750,1600,,,SS 75 160G,1968,6715,,1.3143
Panel,Myson,Myson Select Compact,21,,Steel,300,600,,,SX 30 60G,457,1558,,1.2803
Panel,Myson,Myson Select Compact,21,,Steel,300,1000,,,SX 30 100G,761,2597,,1.2803
Panel,Myson,Myson Select Compact,21,,Steel,300,1400,,,SX 30 140G,1065,3635,,1.2803
Panel,Myson,Myson Select Compact,21,,Steel,300,1800,,,SX 30 180G,1370,4674,,1.2803
Panel,Myson,Myson Select Compact,21,,Steel,400,500,,,SX 40 50G,482,1643,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,600,,,SX 40 60G,578,1971,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,700,,,SX 40 70G,674,2300,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,800,,,SX 40 80G,770,2629,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,900,,,SX 40 90G,867,2957,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,1000,,,SX 40 100G,963,3286,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,1100,,,SX 40 110G,1059,3614,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,1200,,,SX 40 120G,1156,3943,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,1300,,,SX 40 130G,1252,4271,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,1400,,,SX 40 140G,1348,4600,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,1600,,,SX 40 160G,1541,5257,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,400,1800,,,SX 40 180G,1733,5914,,1.294
Panel,Myson,Myson Select Compact,21,,Steel,500,400,,,SX 50 40G,462,1578,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,500,,,SX 50 50G,578,1972,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,600,,,SX 50 60G,694,2367,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,700,,,SX 50 70G,809,2761,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,800,,,SX 50 80G,925,3155,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,900,,,SX 50 90G,1040,3550,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,1000,,,SX 50 100G,1156,3944,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,1200,,,SX 50 120G,1387,4733,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,1400,,,SX 50 140G,1618,5522,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,1600,,,SX 50 160G,1850,6311,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,500,1800,,,SX 50 180G,2081,7100,,1.3076
Panel,Myson,Myson Select Compact,21,,Steel,600,400,,,SX 60 40G,536,1829,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,500,,,SX 60 50G,670,2286,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,600,,,SX 60 60G,804,2743,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,700,,,SX 60 70G,938,3200,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,800,,,SX 60 80G,1072,3658,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,900,,,SX 60 90G,1206,4115,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,1000,,,SX 60 100G,1340,4572,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,1100,,,SX 60 110G,1474,5029,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,1200,,,SX 60 120G,1608,5486,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,1300,,,SX 60 130G,1742,5944,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,1400,,,SX 60 140G,1876,6401,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,1600,,,SX 60 160G,2144,7315,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,600,1800,,,SX 60 180G,2412,8230,,1.3213
Panel,Myson,Myson Select Compact,21,,Steel,750,400,,,SX 75 40G,642,2192,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,500,,,SX 75 50G,803,2740,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,600,,,SX 75 60G,964,3288,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,700,,,SX 75 70G,1124,3836,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,800,,,SX 75 80G,1285,4384,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,900,,,SX 75 90G,1445,4932,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,1000,,,SX 75 100G,1606,5480,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,1200,,,SX 75 120G,1927,6576,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,1400,,,SX 75 140G,2248,7672,,1.3302
Panel,Myson,Myson Select Compact,21,,Steel,750,1600,,,SX 75 160G,2570,8767,,1.3302
Panel,Myson,Myson Select Compact,22,,Steel,300,600,,,SD 30 60G,577,1967,,1.3094
Panel,Myson,Myson Select Compact,22,,Steel,300,800,,,SD 30 80G,769,2623,,1.3094
Panel,Myson,Myson Select Compact,22,,Steel,300,1000,,,SD 30 100G,961,3279,,1.3094
Panel,Myson,Myson Select Compact,22,,Steel,300,1400,,,SD 30 140G,1345,4591,,1.3094
Panel,Myson,Myson Select Compact,22,,Steel,300,1800,,,SD 30 180G,1730,5902,,1.3094
Panel,Myson,Myson Select Compact,22,,Steel,300,2000,,,SD 30 200G,1922,6558,,1.3094
Panel,Myson,Myson Select Compact,22,,Steel,300,2400,,,SD 30 240G,2306,7869,,1.3094
Panel,Myson,Myson Select Compact,22,,Steel,400,500,,,SD 40 50G,611,2083,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,600,,,SD 40 60G,733,2500,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,700,,,SD 40 70G,855,2916,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,800,,,SD 40 80G,977,3333,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,900,,,SD 40 90G,1099,3749,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,1000,,,SD 40 100G,1221,4166,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,1100,,,SD 40 110G,1343,4583,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,1200,,,SD 40 120G,1465,4999,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,1300,,,SD 40 130G,1587,5416,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,1400,,,SD 40 140G,1709,5832,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,1600,,,SD 40 160G,1954,6666,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,400,1800,,,SD 40 180G,2198,7499,,1.3182
Panel,Myson,Myson Select Compact,22,,Steel,500,400,,,SD 50 40G,588,2006,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,500,,,SD 50 50G,735,2508,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,600,,,SD 50 60G,882,3009,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,700,,,SD 50 70G,1029,3511,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,800,,,SD 50 80G,1176,4013,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,900,,,SD 50 90G,1323,4514,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,1000,,,SD 50 100G,1470,5016,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,1100,,,SD 50 110G,1617,5517,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,1200,,,SD 50 120G,1764,6019,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,1300,,,SD 50 130G,1911,6520,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,1400,,,SD 50 140G,2058,7022,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,1500,,,SD 50 150G,2205,7523,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,1600,,,SD 50 160G,2352,8025,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,1800,,,SD 50 180G,2646,9028,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,2000,,,SD 50 200G,2940,10031,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,500,2400,,,SD 50 240G,3528,12038,,1.327
Panel,Myson,Myson Select Compact,22,,Steel,600,400,,,SD 60 40G,684,2332,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,500,,,SD 60 50G,855,2916,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,600,,,SD 60 60G,1025,3499,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,700,,,SD 60 70G,1196,4082,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,800,,,SD 60 80G,1367,4665,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,900,,,SD 60 90G,1538,5248,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,1000,,,SD 60 100G,1709,5831,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,1100,,,SD 60 110G,1880,6414,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,1200,,,SD 60 120G,2051,6997,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,1300,,,SD 60 130G,2222,7580,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,1400,,,SD 60 140G,2393,8164,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,1600,,,SD 60 160G,2734,9330,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,1800,,,SD 60 180G,3076,10496,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,2000,,,SD 60 200G,3418,11662,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,600,2400,,,SD 60 240G,4102,13995,,1.3358
Panel,Myson,Myson Select Compact,22,,Steel,750,300,,,SD 75 30G,617,2103,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,400,,,SD 75 40G,822,2805,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,500,,,SD 75 50G,1028,3506,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,600,,,SD 75 60G,1233,4207,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,700,,,SD 75 70G,1439,4908,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,800,,,SD 75 80G,1644,5609,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,900,,,SD 75 90G,1850,6310,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,1000,,,SD 75 100G,2055,7012,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,1200,,,SD 75 120G,2466,8414,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,1400,,,SD 75 140G,2877,9816,,1.346
Panel,Myson,Myson Select Compact,22,,Steel,750,1600,,,SD 75 160G,3288,11219,,1.346
Panel,Myson,Myson Select Compact,33,,Steel,300,600,,,ST 30 60G,808,2758,,1.314
Panel,Myson,Myson Select Compact,33,,Steel,300,1000,,,ST 30 100G,1347,4596,,1.314
Panel,Myson,Myson Select Compact,33,,Steel,300,1200,,,ST 30 120G*,1616,5515,,1.314
Panel,Myson,Myson Select Compact,33,,Steel,300,1400,,,ST 30 140G*,1886,6434,,1.314
Panel,Myson,Myson Select Compact,33,,Steel,300,1800,,,ST 30 180G*,2425,8273,,1.314
Panel,Myson,Myson Select Compact,33,,Steel,300,2000,,,ST 30 200G,2694,9192,,1.314
Panel,Myson,Myson Select Compact,33,,Steel,500,600,,,ST 50 60G*,1221,4166,,1.3428
Panel,Myson,Myson Select Compact,33,,Steel,500,700,,,ST 50 70G*,1425,4860,,1.3428
Panel,Myson,Myson Select Compact,33,,Steel,500,800,,,ST 50 80G*,1628,5555,,1.3428
Panel,Myson,Myson Select Compact,33,,Steel,500,900,,,ST 50 90G*,1832,6249,,1.3428
Panel,Myson,Myson Select Compact,33,,Steel,500,1000,,,ST 50 100G*,2035,6943,,1.3428
Panel,Myson,Myson Select Compact,33,,Steel,500,1100,,,ST 50 110G*,2239,7638,,1.3428
Panel,Myson,Myson Select Compact,33,,Steel,500,1200,,,ST 50 120G*,2442,8332,,1.3428
Panel,Myson,Myson Select Compact,33,,Steel,500,1400,,,ST 50 140G*,2849,9721,,1.3428
Panel,Myson,Myson Select Compact,33,,Steel,500,1600,,,ST 50 160G*,3256,11109,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,500,1800,,,ST 50 180G*,3663,12498,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,500,2000,,,ST 50 200G*,4070,13887,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,500,2350,,,ST 50 230G*,4681,15970,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,400,,,ST 60 40G,942,3215,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,500,,,ST 60 50G*,1178,4019,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,600,,,ST 60 60G,1414,4823,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,700,,,ST 60 70G*,1649,5627,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,800,,,ST 60 80G,1885,6431,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,900,,,ST 60 90G*,2120,7235,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,1000,,,ST 60 100G,2356,8039,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,1100,,,ST 60 110G*,2592,8843,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,1200,,,ST 60 120G,2827,9646,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,1400,,,ST 60 140G,3298,11254,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,1600,,,ST 60 160G,3770,12862,,1.3486
Panel,Myson,Myson Select Compact,33,,Steel,600,1800,,,ST 60 180G,4241,14470,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,600,2000,,,ST 60 200G,4712,16077,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,600,2350,,,ST 60 230G*,5419,18490,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,400,,,ST 75 40G*,1101,3757,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,500,,,ST 75 50G*,1377,4697,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,600,,,ST 75 60G*,1652,5636,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,700,,,ST 75 70G*,1927,6575,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,800,,,ST 75 80G*,2202,7515,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,900,,,ST 75 90G*,2478,8454,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,1000,,,ST 75 100G*,2753,9393,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,1200,,,ST 75 120G*,3304,11272,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,750,1400,,,ST 75 140G*,3854,13151,,1.3515
Panel,Myson,Myson Select Compact,33,,Steel,900,400,,,ST 90 40G*,1304,4449,,1.36
Panel,Myson,Myson Select Compact,33,,Steel,900,500,,,ST 90 50G*,1630,5562,,1.36
Panel,Myson,Myson Select Compact,33,,Steel,900,600,,,ST 90 60G*,1956,6674,,1.36
Panel,Myson,Myson Select Compact,33,,Steel,900,700,,,ST 90 70G*,2282,7786,,1.36
Panel,Myson,Myson Select Compact,33,,Steel,900,800,,,ST 90 80G*,2608,8898,,1.36
Panel,Myson,Myson Select Compact,33,,Steel,900,900,,,ST 90 90G*,2934,10011,,1.36
Panel,Myson,Myson Select Compact,33,,Steel,900,1000,,,ST 90 100G*,3260,11123,,1.36
Panel,Myson,Myson Select Compact,33,,Steel,900,1200,,,ST 90 120G*,3912,13348,,1.36
Panel,Myson,Myson Select Compact,33,,Steel,900,1400,,,ST 90 140G*,4564,15572,,1.36
Panel,Myson,Myson Premier Metric,11,,Steel,300,400,,,4PM 30 SC 40,199,680,,1.2692
Panel,Myson,Myson Premier Metric,11,,Steel,300,800,,,4PM 30 SC 80,409,1395,,1.2692
Panel,Myson,Myson Premier Metric,11,,Steel,300,1200,,,4PM 30 SC 120,618,2109,,1.2692
Panel,Myson,Myson Premier Metric,11,,Steel,300,1600,,,4PM 30 SC 160,828,2824,,1.2692
Panel,Myson,Myson Premier Metric,11,,Steel,300,2000,,,4PM 30 SC 200,1037,3537,,1.2692
Panel,Myson,Myson Premier Metric,11,,Steel,300,2400,,,4PM 30 SC 240*,1246,4251,,1.2692
Panel,Myson,Myson Premier Metric,11,,Steel,300,3000,,,4PM 30 SC 300*,1560,5322,,1.2692
Panel,Myson,Myson Premier Metric,11,,Steel,450,400,,,4PM 45 SC 40,288,982,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,500,,,4PM 45 SC 50,364,1241,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,600,,,4PM 45 SC 60,440,1500,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,700,,,4PM 45 SC 70,515,1757,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,800,,,4PM 45 SC 80,591,2016,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,900,,,4PM 45 SC 90,666,2272,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,1000,,,4PM 45 SC 100,742,2531,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,1100,,,4PM 45 SC 110,818,2790,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,1200,,,4PM 45 SC 120,893,3046,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,1400,,,4PM 45 SC 140,1044,3562,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,1600,,,4PM 45 SC 160,1196,4079,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,1800,,,4PM 45 SC 180,1347,4595,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,2000,,,4PM 45 SC 200,1498,5110,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,2200,,,4PM 45 SC 220,1649,5626,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,2400,,,4PM 45 SC 240*,1800,6142,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,2600,,,4PM 45 SC 260*,1951,6657,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,2800,,,4PM 45 SC 280*,2102,7173,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,450,3000,,,4PM 45 SC 300*,2254,7689,,1.2751
Panel,Myson,Myson Premier Metric,11,,Steel,600,400,,,4PM 60 SC 40,368,1257,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,500,,,4PM 60 SC 50,466,1588,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,600,,,4PM 60 SC 60,563,1920,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,700,,,4PM 60 SC 70,659,2248,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,800,,,4PM 60 SC 80,756,2579,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,900,,,4PM 60 SC 90,852,2907,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,1000,,,4PM 60 SC 100,949,3238,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,1100,,,4PM 60 SC 110,1046,3570,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,1200,,,4PM 60 SC 120,1142,3898,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,1400,,,4PM 60 SC 140,1336,4557,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,1600,,,4PM 60 SC 160,1530,5220,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,1800,,,4PM 60 SC 180,1723,5879,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,2000,,,4PM 60 SC 200,1916,6539,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,2200,,,4PM 60 SC 220,2110,7199,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,2400,,,4PM 60 SC 240,2303,7857,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,2600,,,4PM 60 SC 260*,2497,8520,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,2800,,,4PM 60 SC 280*,2690,9179,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,600,3000,,,4PM 60 SC 300*,2884,9839,,1.2913
Panel,Myson,Myson Premier Metric,11,,Steel,700,300,,,4PM 70 SC 30,305,1042,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,400,,,4PM 70 SC 40,418,1426,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,500,,,4PM 70 SC 50,528,1802,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,600,,,4PM 70 SC 60,638,2178,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,700,,,4PM 70 SC 70,747,2550,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,800,,,4PM 70 SC 80,858,2926,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,900,,,4PM 70 SC 90,967,3298,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,1000,,,4PM 70 SC 100,1077,3674,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,1100,,,4PM 70 SC 110,1187,4050,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,1200,,,4PM 70 SC 120,1296,4422,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,1400,,,4PM 70 SC 140,1515,5170,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,1600,,,4PM 70 SC 160,1736,5922,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,1800,,,4PM 70 SC 180,1955,6670,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,2000,,,4PM 70 SC 200,2174,7418,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,2200,,,4PM 70 SC 220*,2393,8166,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,2400,,,4PM 70 SC 240*,2613,8914,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,2600,,,4PM 70 SC 260*,2833,9666,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,2800,,,4PM 70 SC 280,3052,10414,,1.3098
Panel,Myson,Myson Premier Metric,11,,Steel,700,3000,,,4PM 70 SC 300*,3271,11162,,1.3098
Panel,Myson,Myson Premier Metric,21,,Steel,300,400,,,4PM 30 DPX 40,304,1037,,1.2757
Panel,Myson,Myson Premier Metric,21,,Steel,300,800,,,4PM 30 DPX 80,623,2127,,1.2757
Panel,Myson,Myson Premier Metric,21,,Steel,300,1200,,,4PM 30 DPX 120,942,3214,,1.2757
Panel,Myson,Myson Premier Metric,21,,Steel,300,1600,,,4PM 30 DPX 160,1261,4304,,1.2757
Panel,Myson,Myson Premier Metric,21,,Steel,300,2000,,,4PM 30 DPX 200,1580,5392,,1.2757
Panel,Myson,Myson Premier Metric,21,,Steel,450,400,,,4PM 45 DPX 40,424,1446,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,500,,,4PM 45 DPX 50,535,1827,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,600,,,4PM 45 DPX 60,647,2208,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,700,,,4PM 45 DPX 70,758,2585,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,800,,,4PM 45 DPX 80,869,2966,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,900,,,4PM 45 DPX 90,980,3344,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,1000,,,4PM 45 DPX 100,1092,3725,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,1100,,,4PM 45 DPX 110,1203,4106,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,1200,,,4PM 45 DPX 120,1314,4483,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,1400,,,4PM 45 DPX 140,1536,5242,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,1600,,,4PM 45 DPX 160,1760,6004,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,1800,,,4PM 45 DPX 180,1982,6762,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,450,2000,,,4PM 45 DPX 200,2204,7521,,1.2912
Panel,Myson,Myson Premier Metric,21,,Steel,600,400,,,4PM 60 DPX 40,539,1839,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,500,,,4PM 60 DPX 50,681,2324,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,600,,,4PM 60 DPX 60,823,2809,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,700,,,4PM 60 DPX 70,964,3289,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,800,,,4PM 60 DPX 80,1106,3774,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,900,,,4PM 60 DPX 90,1247,4254,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,1000,,,4PM 60 DPX 100,1389,4739,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,1100,,,4PM 60 DPX 110,1531,5223,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,1200,,,4PM 60 DPX 120,1672,5703,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,1400,,,4PM 60 DPX 140,1954,6668,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,1600,,,4PM 60 DPX 160,2239,7638,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,1800,,,4PM 60 DPX 180,2521,8603,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,600,2000,,,4PM 60 DPX 200,2804,9568,,1.3057
Panel,Myson,Myson Premier Metric,21,,Steel,700,400,,,4PM 70 DPX 40,615,2097,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,500,,,4PM 70 DPX 50,777,2650,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,600,,,4PM 70 DPX 60,939,3202,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,700,,,4PM 70 DPX 70,1099,3749,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,800,,,4PM 70 DPX 80,1261,4302,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,900,,,4PM 70 DPX 90,1421,4849,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,1000,,,4PM 70 DPX 100,1583,5402,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,1100,,,4PM 70 DPX 110,1745,5955,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,1200,,,4PM 70 DPX 120,1906,6502,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,1400,,,4PM 70 DPX 140,2228,7602,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,1600,,,4PM 70 DPX 160,2552,8707,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,1800,,,4PM 70 DPX 180,2874,9807,,1.3145
Panel,Myson,Myson Premier Metric,21,,Steel,700,2000,,,4PM 70 DPX 200,3197,10907,,1.3145
Panel,Myson,Myson Premier Metric,22,,Steel,300,400,,,4PM 30 DC 40,387,1322,,1.2825
Panel,Myson,Myson Premier Metric,22,,Steel,300,800,,,4PM 30 DC 80,795,2712,,1.2825
Panel,Myson,Myson Premier Metric,22,,Steel,300,1200,,,4PM 30 DC 120,1201,4098,,1.2825
Panel,Myson,Myson Premier Metric,22,,Steel,300,1600,,,4PM 30 DC 160,1609,5489,,1.2825
Panel,Myson,Myson Premier Metric,22,,Steel,300,2000,,,4PM 30 DC 200,2015,6875,,1.2825
Panel,Myson,Myson Premier Metric,22,,Steel,300,2400,,,4PM 30 DC 240,2421,8262,,1.2825
Panel,Myson,Myson Premier Metric,22,,Steel,300,3000,,,4PM 30 DC 300*,3032,10345,,1.2825
Panel,Myson,Myson Premier Metric,22,,Steel,450,400,,,4PM 45 DC 40,545,1861,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,500,,,4PM 45 DC 50,689,2351,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,600,,,4PM 45 DC 60,833,2841,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,700,,,4PM 45 DC 70,975,3327,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,800,,,4PM 45 DC 80,1119,3817,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,900,,,4PM 45 DC 90,1261,4303,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,1000,,,4PM 45 DC 100,1405,4793,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,1100,,,4PM 45 DC 110,1548,5283,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,1200,,,4PM 45 DC 120,1691,5769,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,1400,,,4PM 45 DC 140,1977,6745,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,1600,,,4PM 45 DC 160,2264,7726,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,1800,,,4PM 45 DC 180,2550,8702,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,2000,,,4PM 45 DC 200,2836,9678,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,2200,,,4PM 45 DC 220,3123,10654,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,2400,,,4PM 45 DC 240,3409,11631,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,2600,,,4PM 45 DC 260*,3695,12608,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,2800,,,4PM 45 DC 280*,3981,13585,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,450,3000,,,4PM 45 DC 300*,4268,14562,,1.3096
Panel,Myson,Myson Premier Metric,22,,Steel,600,400,,,4PM 60 DC 40,691,2357,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,500,,,4PM 60 DC 50,873,2978,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,600,,,4PM 60 DC 60,1055,3599,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,700,,,4PM 60 DC 70,1235,4215,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,800,,,4PM 60 DC 80,1417,4836,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,900,,,4PM 60 DC 90,1598,5451,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,1000,,,4PM 60 DC 100,1780,6072,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,1100,,,4PM 60 DC 110,1962,6693,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,1200,,,4PM 60 DC 120,2142,7309,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,1400,,,4PM 60 DC 140,2504,8545,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,1600,,,4PM 60 DC 160,2868,9787,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,1800,,,4PM 60 DC 180,3231,11024,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,2000,,,4PM 60 DC 200,3593,12260,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,2200,,,4PM 60 DC 220*,3956,13496,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,2400,,,4PM 60 DC 240,4318,14733,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,2600,,,4PM 60 DC 260*,4682,15975,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,2800,,,4PM 60 DC 280*,5044,17212,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,600,3000,,,4PM 60 DC 300*,5407,18448,,1.3243
Panel,Myson,Myson Premier Metric,22,,Steel,700,300,,,4PM 70 DC 30,572,1951,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,400,,,4PM 70 DC 40,783,2670,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,500,,,4PM 70 DC 50,989,3374,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,600,,,4PM 70 DC 60,1195,4077,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,700,,,4PM 70 DC 70,1399,4774,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,800,,,4PM 70 DC 80,1605,5478,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,900,,,4PM 70 DC 90,1810,6175,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,1000,,,4PM 70 DC 100,2016,6878,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,1100,,,4PM 70 DC 110,2222,7582,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,1200,,,4PM 70 DC 120,2426,8279,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,1400,,,4PM 70 DC 140,2837,9679,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,1600,,,4PM 70 DC 160,3249,11087,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,1800,,,4PM 70 DC 180,3660,12487,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,2000,,,4PM 70 DC 200,4070,13888,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,2200,,,4PM 70 DC 220*,4481,15288,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,2400,,,4PM 70 DC 240*,4891,16689,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,2600,,,4PM 70 DC 260*,5304,18096,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,2800,,,4PM 70 DC 280,5714,19497,,1.3246
Panel,Myson,Myson Premier Metric,22,,Steel,700,3000,,,4PM 70 DC 300,6125,20897,,1.3246
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,200,4,2,2016,51,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,250,5,2,2016,63,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,300,6,2,2016,76,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,350,7,2,2016,89,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,400,8,2,2016,101,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,450,9,2,2016,114,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,500,10,2,2016,127,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,550,11,2,2016,139,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,600,12,2,2016,152,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,650,13,2,2016,165,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,700,14,2,2016,177,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,750,15,2,2016,190,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,800,16,2,2016,203,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,850,17,2,2016,215,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,900,18,2,2016,228,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,950,19,2,2016,241,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1000,20,2,2016,253,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1050,21,2,2016,266,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1100,22,2,2016,279,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1150,23,2,2016,291,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1200,24,2,2016,304,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1250,25,2,2016,317,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1300,26,2,2016,329,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1350,27,2,2016,342,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1400,28,2,2016,354,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1450,29,2,2016,367,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1500,30,2,2016,380,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1550,31,2,2016,392,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1600,32,2,2016,405,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1650,33,2,2016,418,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1700,34,2,2016,430,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1750,35,2,2016,443,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1800,36,2,2016,456,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1850,37,2,2016,468,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1900,38,2,2016,481,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1950,39,2,2016,494,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2000,40,2,2016,506,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2050,41,2,2016,519,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2100,42,2,2016,532,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2150,43,2,2016,544,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2200,44,2,2016,557,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2250,45,2,2016,570,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2300,46,2,2016,582,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2350,47,2,2016,595,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2400,48,2,2016,608,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2450,49,2,2016,620,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2500,50,2,2016,633,,,1.21
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,200,4,3,3016,70,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,250,5,3,3016,88,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,300,6,3,3016,105,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,350,7,3,3016,123,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,400,8,3,3016,140,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,450,9,3,3016,158,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,500,10,3,3016,175,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,550,11,3,3016,193,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,600,12,3,3016,210,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,650,13,3,3016,228,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,700,14,3,3016,245,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,750,15,3,3016,263,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,800,16,3,3016,280,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,850,17,3,3016,298,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,900,18,3,3016,315,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,950,19,3,3016,333,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1000,20,3,3016,350,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1050,21,3,3016,368,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1100,22,3,3016,385,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1150,23,3,3016,403,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1200,24,3,3016,420,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1250,25,3,3016,438,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1300,26,3,3016,455,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1350,27,3,3016,473,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1400,28,3,3016,490,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1450,29,3,3016,508,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1500,30,3,3016,525,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1550,31,3,3016,543,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1600,32,3,3016,560,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1650,33,3,3016,578,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1700,34,3,3016,595,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1750,35,3,3016,613,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1800,36,3,3016,630,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1850,37,3,3016,648,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1900,38,3,3016,665,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1950,39,3,3016,683,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2000,40,3,3016,700,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2050,41,3,3016,718,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2100,42,3,3016,735,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2150,43,3,3016,753,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2200,44,3,3016,770,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2250,45,3,3016,788,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2300,46,3,3016,805,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2350,47,3,3016,823,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2400,48,3,3016,840,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2450,49,3,3016,858,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2500,50,3,3016,876,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,200,4,4,4016,91,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,250,5,4,4016,114,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,300,6,4,4016,137,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,350,7,4,4016,160,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,400,8,4,4016,183,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,450,9,4,4016,205,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,500,10,4,4016,228,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,550,11,4,4016,251,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,600,12,4,4016,274,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,650,13,4,4016,297,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,700,14,4,4016,320,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,750,15,4,4016,342,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,800,16,4,4016,365,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,850,17,4,4016,388,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,900,18,4,4016,411,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,950,19,4,4016,434,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1000,20,4,4016,457,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1050,21,4,4016,479,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1100,22,4,4016,502,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1150,23,4,4016,525,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1200,24,4,4016,548,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1250,25,4,4016,571,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1300,26,4,4016,594,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1350,27,4,4016,616,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1400,28,4,4016,639,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1450,29,4,4016,662,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1500,30,4,4016,685,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1550,31,4,4016,708,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1600,32,4,4016,731,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1650,33,4,4016,753,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1700,34,4,4016,776,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1750,35,4,4016,799,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1800,36,4,4016,822,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1850,37,4,4016,845,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1900,38,4,4016,868,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,1950,39,4,4016,890,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2000,40,4,4016,913,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2050,41,4,4016,936,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2100,42,4,4016,959,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2150,43,4,4016,982,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2200,44,4,4016,1005,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2250,45,4,4016,1027,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2300,46,4,4016,1050,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2350,47,4,4016,1073,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2400,48,4,4016,1096,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2450,49,4,4016,1119,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,2500,50,4,4016,1142,,,1.22
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,200,4,5,5016,115,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,250,5,5,5016,144,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,300,6,5,5016,172,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,350,7,5,5016,201,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,400,8,5,5016,230,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,450,9,5,5016,258,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,500,10,5,5016,287,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,550,11,5,5016,316,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,600,12,5,5016,345,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,650,13,5,5016,373,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,700,14,5,5016,402,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,750,15,5,5016,431,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,800,16,5,5016,459,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,850,17,5,5016,488,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,900,18,5,5016,517,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,155,950,19,5,5016,545,,,1.24
