Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1650,33,2,2040,1077,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1700,34,2,2040,1109,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1750,35,2,2040,1142,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1800,36,2,2040,1175,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1850,37,2,2040,1207,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1900,38,2,2040,1240,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1950,39,2,2040,1273,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2000,40,2,2040,1305,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2050,41,2,2040,1338,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2100,42,2,2040,1370,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2150,43,2,2040,1403,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2200,44,2,2040,1436,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2250,45,2,2040,1468,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2300,46,2,2040,1501,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2350,47,2,2040,1534,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2400,48,2,2040,1566,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2450,49,2,2040,1599,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2500,50,2,2040,1632,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,200,4,3,3040,182,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,250,5,3,3040,228,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,300,6,3,3040,273,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,350,7,3,3040,319,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,400,8,3,3040,364,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,450,9,3,3040,410,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,500,10,3,3040,455,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,550,11,3,3040,501,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,600,12,3,3040,546,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,650,13,3,3040,592,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,700,14,3,3040,637,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,750,15,3,3040,683,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,800,16,3,3040,728,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,850,17,3,3040,774,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,900,18,3,3040,819,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,950,19,3,3040,865,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1000,20,3,3040,910,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1050,21,3,3040,956,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1100,22,3,3040,1001,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1150,23,3,3040,1047,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1200,24,3,3040,1092,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1250,25,3,3040,1138,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1300,26,3,3040,1184,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1350,27,3,3040,1229,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1400,28,3,3040,1275,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1450,29,3,3040,1320,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1500,30,3,3040,1366,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1550,31,3,3040,1411,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1600,32,3,3040,1457,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1650,33,3,3040,1502,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1700,34,3,3040,1548,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1750,35,3,3040,1593,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1800,36,3,3040,1639,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1850,37,3,3040,1684,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1900,38,3,3040,1730,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1950,39,3,3040,1775,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2000,40,3,3040,1821,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2050,41,3,3040,1866,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2100,42,3,3040,1912,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2150,43,3,3040,1957,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2200,44,3,3040,2003,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2250,45,3,3040,2048,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2300,46,3,3040,2094,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2350,47,3,3040,2139,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2400,48,3,3040,2185,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2450,49,3,3040,2230,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2500,50,3,3040,2276,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,200,4,4,4040,234,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,250,5,4,4040,292,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,300,6,4,4040,350,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,350,7,4,4040,409,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,400,8,4,4040,467,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,450,9,4,4040,526,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,500,10,4,4040,584,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,550,11,4,4040,642,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,600,12,4,4040,701,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,650,13,4,4040,759,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,700,14,4,4040,818,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,750,15,4,4040,876,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,800,16,4,4040,934,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,850,17,4,4040,993,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,900,18,4,4040,1051,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,950,19,4,4040,1110,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1000,20,4,4040,1168,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1050,21,4,4040,1226,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1100,22,4,4040,1285,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1150,23,4,4040,1343,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1200,24,4,4040,1402,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1250,25,4,4040,1460,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1300,26,4,4040,1518,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1350,27,4,4040,1577,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1400,28,4,4040,1635,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1450,29,4,4040,1694,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1500,30,4,4040,1752,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1550,31,4,4040,1810,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1600,32,4,4040,1869,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1650,33,4,4040,1927,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1700,34,4,4040,1986,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1750,35,4,4040,2044,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1800,36,4,4040,2102,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1850,37,4,4040,2161,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1900,38,4,4040,2219,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1950,39,4,4040,2278,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2000,40,4,4040,2336,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2050,41,4,4040,2394,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2100,42,4,4040,2453,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2150,43,4,4040,2511,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2200,44,4,4040,2570,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2250,45,4,4040,2628,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2300,46,4,4040,2686,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2350,47,4,4040,2745,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2400,48,4,4040,2803,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2450,49,4,4040,2862,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2500,50,4,4040,2920,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,200,4,5,5040,287,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,250,5,5,5040,359,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,300,6,5,5040,431,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,350,7,5,5040,503,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,400,8,5,5040,575,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,450,9,5,5040,647,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,500,10,5,5040,719,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,550,11,5,5040,791,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,600,12,5,5040,862,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,650,13,5,5040,934,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,700,14,5,5040,1006,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,750,15,5,5040,1078,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,800,16,5,5040,1150,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,850,17,5,5040,1222,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,900,18,5,5040,1294,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,950,19,5,5040,1366,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1000,20,5,5040,1437,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1050,21,5,5040,1509,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1100,22,5,5040,1581,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1150,23,5,5040,1653,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1200,24,5,5040,1725,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1250,25,5,5040,1797,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1300,26,5,5040,1869,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1350,27,5,5040,1940,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1400,28,5,5040,2012,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1450,29,5,5040,2084,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1500,30,5,5040,2156,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1550,31,5,5040,2228,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1600,32,5,5040,2300,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1650,33,5,5040,2372,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1700,34,5,5040,2444,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1750,35,5,5040,2515,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1800,36,5,5040,2587,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1850,37,5,5040,2659,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1900,38,5,5040,2731,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1950,39,5,5040,2803,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2000,40,5,5040,2875,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2050,41,5,5040,2947,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2100,42,5,5040,3019,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2150,43,5,5040,3090,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2200,44,5,5040,3162,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2250,45,5,5040,3234,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2300,46,5,5040,3306,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2350,47,5,5040,3378,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2400,48,5,5040,3450,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2450,49,5,5040,3522,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2500,50,5,5040,3594,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,200,4,6,6040,341,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,250,5,6,6040,427,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,300,6,6,6040,512,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,350,7,6,6040,597,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,400,8,6,6040,683,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,450,9,6,6040,768,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,500,10,6,6040,853,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,550,11,6,6040,939,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,600,12,6,6040,1024,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,650,13,6,6040,1109,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,700,14,6,6040,1195,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,750,15,6,6040,1280,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,800,16,6,6040,1365,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,850,17,6,6040,1451,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,900,18,6,6040,1536,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,950,19,6,6040,1621,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1000,20,6,6040,1707,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1050,21,6,6040,1792,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1100,22,6,6040,1877,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1150,23,6,6040,1963,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1200,24,6,6040,2048,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1250,25,6,6040,2133,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1300,26,6,6040,2219,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1350,27,6,6040,2304,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1400,28,6,6040,2389,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1450,29,6,6040,2475,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1500,30,6,6040,2560,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1550,31,6,6040,2645,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1600,32,6,6040,2731,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1650,33,6,6040,2816,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1700,34,6,6040,2901,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1750,35,6,6040,2987,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1800,36,6,6040,3072,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1850,37,6,6040,3157,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1900,38,6,6040,3243,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,1950,39,6,6040,3328,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2000,40,6,6040,3413,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2050,41,6,6040,3499,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2100,42,6,6040,3584,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2150,43,6,6040,3669,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2200,44,6,6040,3755,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2250,45,6,6040,3840,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2300,46,6,6040,3925,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2350,47,6,6040,4011,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2400,48,6,6040,4096,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2450,49,6,6040,4181,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,400,2500,50,6,6040,4267,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,200,4,2,2045,145,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,250,5,2,2045,181,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,300,6,2,2045,218,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,350,7,2,2045,254,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,400,8,2,2045,290,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,450,9,2,2045,326,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,500,10,2,2045,363,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,550,11,2,2045,399,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,600,12,2,2045,435,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,650,13,2,2045,471,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,700,14,2,2045,508,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,750,15,2,2045,544,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,800,16,2,2045,580,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,850,17,2,2045,616,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,900,18,2,2045,653,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,950,19,2,2045,689,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1000,20,2,2045,725,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1050,21,2,2045,761,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1100,22,2,2045,798,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1150,23,2,2045,834,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1200,24,2,2045,870,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1250,25,2,2045,907,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1300,26,2,2045,943,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1350,27,2,2045,979,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1400,28,2,2045,1015,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1450,29,2,2045,1052,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1500,30,2,2045,1088,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1550,31,2,2045,1124,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1600,32,2,2045,1160,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1650,33,2,2045,1197,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1700,34,2,2045,1233,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1750,35,2,2045,1269,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1800,36,2,2045,1305,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1850,37,2,2045,1342,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1900,38,2,2045,1378,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1950,39,2,2045,1414,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2000,40,2,2045,1450,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2050,41,2,2045,1487,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2100,42,2,2045,1523,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2150,43,2,2045,1559,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2200,44,2,2045,1595,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2250,45,2,2045,1632,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2300,46,2,2045,1668,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2350,47,2,2045,1704,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2400,48,2,2045,1740,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2450,49,2,2045,1777,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2500,50,2,2045,1813,,,1.23
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,200,4,3,3045,202,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,250,5,3,3045,252,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,300,6,3,3045,303,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,350,7,3,3045,353,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,400,8,3,3045,404,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,450,9,3,3045,454,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,500,10,3,3045,505,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,550,11,3,3045,555,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,600,12,3,3045,605,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,650,13,3,3045,656,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,700,14,3,3045,707,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,750,15,3,3045,757,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,800,16,3,3045,807,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,850,17,3,3045,858,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,900,18,3,3045,908,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,950,19,3,3045,959,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1000,20,3,3045,1009,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1050,21,3,3045,1060,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1100,22,3,3045,1110,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1150,23,3,3045,1161,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1200,24,3,3045,1211,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1250,25,3,3045,1262,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1300,26,3,3045,1312,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1350,27,3,3045,1363,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1400,28,3,3045,1413,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1450,29,3,3045,1464,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1500,30,3,3045,1514,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1550,31,3,3045,1565,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1600,32,3,3045,1615,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1650,33,3,3045,1666,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1700,34,3,3045,1716,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1750,35,3,3045,1766,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1800,36,3,3045,1818,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1850,37,3,3045,1867,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1900,38,3,3045,1918,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1950,39,3,3045,1968,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2000,40,3,3045,2019,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2050,41,3,3045,2069,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2100,42,3,3045,2120,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2150,43,3,3045,2170,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2200,44,3,3045,2221,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2250,45,3,3045,2271,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2300,46,3,3045,2322,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2350,47,3,3045,2372,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2400,48,3,3045,2423,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2450,49,3,3045,2473,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2500,50,3,3045,2524,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,200,4,4,4045,202,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,250,5,4,4045,252,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,300,6,4,4045,303,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,350,7,4,4045,353,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,400,8,4,4045,404,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,450,9,4,4045,454,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,500,10,4,4045,505,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,550,11,4,4045,555,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,600,12,4,4045,605,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,650,13,4,4045,656,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,700,14,4,4045,707,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,750,15,4,4045,757,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,800,16,4,4045,807,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,850,17,4,4045,858,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,900,18,4,4045,908,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,950,19,4,4045,959,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1000,20,4,4045,1009,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1050,21,4,4045,1060,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1100,22,4,4045,1110,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1150,23,4,4045,1161,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1200,24,4,4045,1211,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1250,25,4,4045,1262,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1300,26,4,4045,1312,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1350,27,4,4045,1363,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1400,28,4,4045,1413,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1450,29,4,4045,1464,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1500,30,4,4045,1514,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1550,31,4,4045,1565,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1600,32,4,4045,1615,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1650,33,4,4045,1666,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1700,34,4,4045,1716,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1750,35,4,4045,1766,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1800,36,4,4045,1818,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1850,37,4,4045,1867,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1900,38,4,4045,1918,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1950,39,4,4045,1968,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2000,40,4,4045,2019,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2050,41,4,4045,2069,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2100,42,4,4045,2120,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2150,43,4,4045,2170,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2200,44,4,4045,2221,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2250,45,4,4045,2271,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2300,46,4,4045,2322,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2350,47,4,4045,2372,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2400,48,4,4045,2423,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2450,49,4,4045,2473,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2500,50,4,4045,2524,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,200,4,5,5045,319,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,250,5,5,5045,398,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,300,6,5,5045,478,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,350,7,5,5045,557,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,400,8,5,5045,637,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,450,9,5,5045,717,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,500,10,5,5045,796,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,550,11,5,5045,876,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,600,12,5,5045,956,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,650,13,5,5045,1035,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,700,14,5,5045,1115,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,750,15,5,5045,1195,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,800,16,5,5045,1274,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,850,17,5,5045,1354,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,900,18,5,5045,1434,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,950,19,5,5045,1513,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1000,20,5,5045,1593,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1050,21,5,5045,1672,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1100,22,5,5045,1752,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1150,23,5,5045,1832,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1200,24,5,5045,1911,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1250,25,5,5045,1991,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1300,26,5,5045,2071,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1350,27,5,5045,2150,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1400,28,5,5045,2230,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1450,29,5,5045,2310,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1500,30,5,5045,2389,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1550,31,5,5045,2469,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1600,32,5,5045,2548,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1650,33,5,5045,2628,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1700,34,5,5045,2708,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1750,35,5,5045,2787,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1800,36,5,5045,2867,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1850,37,5,5045,2947,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1900,38,5,5045,3026,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1950,39,5,5045,3106,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2000,40,5,5045,3186,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2050,41,5,5045,3265,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2100,42,5,5045,3345,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2150,43,5,5045,3425,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2200,44,5,5045,3504,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2250,45,5,5045,3584,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2300,46,5,5045,3663,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2350,47,5,5045,3743,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2400,48,5,5045,3823,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2450,49,5,5045,3902,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2500,50,5,5045,3982,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,200,4,6,6045,378,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,250,5,6,6045,473,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,300,6,6,6045,568,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,350,7,6,6045,662,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,400,8,6,6045,757,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,450,9,6,6045,851,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,500,10,6,6045,946,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,550,11,6,6045,1041,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,600,12,6,6045,1135,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,650,13,6,6045,1230,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,700,14,6,6045,1324,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,750,15,6,6045,1419,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,800,16,6,6045,1514,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,850,17,6,6045,1608,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,900,18,6,6045,1703,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,950,19,6,6045,1797,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1000,20,6,6045,1892,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1050,21,6,6045,1987,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1100,22,6,6045,2081,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1150,23,6,6045,2176,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1200,24,6,6045,2270,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1250,25,6,6045,2365,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1300,26,6,6045,2460,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1350,27,6,6045,2554,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1400,28,6,6045,2649,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1450,29,6,6045,2743,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1500,30,6,6045,2838,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1550,31,6,6045,2933,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1600,32,6,6045,3027,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1650,33,6,6045,3122,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1700,34,6,6045,3216,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1750,35,6,6045,3311,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1800,36,6,6045,3406,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1850,37,6,6045,3500,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1900,38,6,6045,3595,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,1950,39,6,6045,3689,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2000,40,6,6045,3784,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2050,41,6,6045,3879,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2100,42,6,6045,3973,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2150,43,6,6045,4068,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2200,44,6,6045,4162,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2250,45,6,6045,4257,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2300,46,6,6045,4352,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2350,47,6,6045,4446,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2400,48,6,6045,4541,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2450,49,6,6045,4635,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,450,2500,50,6,6045,4730,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,200,4,2,2050,159,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,250,5,2,2050,199,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,300,6,2,2050,239,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,350,7,2,2050,279,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,400,8,2,2050,319,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,450,9,2,2050,359,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,500,10,2,2050,399,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,550,11,2,2050,439,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,600,12,2,2050,478,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,650,13,2,2050,518,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,700,14,2,2050,558,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,750,15,2,2050,598,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,800,16,2,2050,638,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,850,17,2,2050,678,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,900,18,2,2050,718,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,950,19,2,2050,758,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1000,20,2,2050,797,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1050,21,2,2050,837,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1100,22,2,2050,877,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1150,23,2,2050,917,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1200,24,2,2050,957,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1250,25,2,2050,997,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1300,26,2,2050,1037,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1350,27,2,2050,1076,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1400,28,2,2050,1116,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1450,29,2,2050,1156,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1500,30,2,2050,1196,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1550,31,2,2050,1236,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1600,32,2,2050,1276,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1650,33,2,2050,1316,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1700,34,2,2050,1356,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1750,35,2,2050,1395,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1800,36,2,2050,1435,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1850,37,2,2050,1475,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1900,38,2,2050,1515,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1950,39,2,2050,1555,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2000,40,2,2050,1595,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2050,41,2,2050,1635,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2100,42,2,2050,1675,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2150,43,2,2050,1714,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2200,44,2,2050,1754,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2250,45,2,2050,1794,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2300,46,2,2050,1834,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2350,47,2,2050,1874,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2400,48,2,2050,1914,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2450,49,2,2050,1954,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2500,50,2,2050,1994,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,200,4,3,3050,222,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,250,5,3,3050,277,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,300,6,3,3050,332,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,350,7,3,3050,388,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,400,8,3,3050,443,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,450,9,3,3050,498,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,500,10,3,3050,554,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,550,11,3,3050,609,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,600,12,3,3050,665,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,650,13,3,3050,720,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,700,14,3,3050,775,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,750,15,3,3050,831,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,800,16,3,3050,886,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,850,17,3,3050,941,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,900,18,3,3050,997,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,950,19,3,3050,1052,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1000,20,3,3050,1108,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1050,21,3,3050,1163,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1100,22,3,3050,1218,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1150,23,3,3050,1274,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1200,24,3,3050,1329,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1250,25,3,3050,1385,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1300,26,3,3050,1440,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1350,27,3,3050,1495,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1400,28,3,3050,1551,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1450,29,3,3050,1606,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1500,30,3,3050,1661,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1550,31,3,3050,1717,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1600,32,3,3050,1772,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1650,33,3,3050,1828,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1700,34,3,3050,1883,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1750,35,3,3050,1938,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1800,36,3,3050,1994,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1850,37,3,3050,2049,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1900,38,3,3050,2104,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1950,39,3,3050,2160,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2000,40,3,3050,2215,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2050,41,3,3050,2271,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2100,42,3,3050,2326,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2150,43,3,3050,2381,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2200,44,3,3050,2437,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2250,45,3,3050,2492,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2300,46,3,3050,2547,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2350,47,3,3050,2603,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2400,48,3,3050,2658,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2450,49,3,3050,2714,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2500,50,3,3050,2769,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,200,4,4,4050,284,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,250,5,4,4050,354,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,300,6,4,4050,425,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,350,7,4,4050,496,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,400,8,4,4050,567,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,450,9,4,4050,638,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,500,10,4,4050,709,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,550,11,4,4050,780,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,600,12,4,4050,851,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,650,13,4,4050,921,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,700,14,4,4050,992,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,750,15,4,4050,1063,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,800,16,4,4050,1134,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,850,17,4,4050,1205,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,900,18,4,4050,1276,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,950,19,4,4050,1347,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1000,20,4,4050,1418,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1050,21,4,4050,1488,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1100,22,4,4050,1559,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1150,23,4,4050,1630,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1200,24,4,4050,1701,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1250,25,4,4050,1772,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1300,26,4,4050,1843,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1350,27,4,4050,1914,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1400,28,4,4050,1985,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1450,29,4,4050,2056,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1500,30,4,4050,2126,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1550,31,4,4050,2197,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1600,32,4,4050,2268,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1650,33,4,4050,2339,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1700,34,4,4050,2410,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1750,35,4,4050,2481,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1800,36,4,4050,2552,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1850,37,4,4050,2623,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1900,38,4,4050,2693,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1950,39,4,4050,2764,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2000,40,4,4050,2835,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2050,41,4,4050,2906,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2100,42,4,4050,2977,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2150,43,4,4050,3048,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2200,44,4,4050,3119,,,1.26
