Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2250,45,4,4050,3190,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2300,46,4,4050,3260,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2350,47,4,4050,3331,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2400,48,4,4050,3402,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2450,49,4,4050,3473,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2500,50,4,4050,3544,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,200,4,5,5050,349,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,250,5,5,5050,437,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,300,6,5,5050,524,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,350,7,5,5050,611,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,400,8,5,5050,699,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,450,9,5,5050,786,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,500,10,5,5050,873,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,550,11,5,5050,961,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,600,12,5,5050,1048,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,650,13,5,5050,1135,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,700,14,5,5050,1222,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,750,15,5,5050,1310,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,800,16,5,5050,1397,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,850,17,5,5050,1484,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,900,18,5,5050,1572,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,950,19,5,5050,1659,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1000,20,5,5050,1746,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1050,21,5,5050,1834,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1100,22,5,5050,1921,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1150,23,5,5050,2008,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1200,24,5,5050,2096,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1250,25,5,5050,2183,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1300,26,5,5050,2270,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1350,27,5,5050,2358,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1400,28,5,5050,2445,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1450,29,5,5050,2532,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1500,30,5,5050,2620,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1550,31,5,5050,2707,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1600,32,5,5050,2794,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1650,33,5,5050,2882,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1700,34,5,5050,2969,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1750,35,5,5050,3056,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1800,36,5,5050,3144,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1850,37,5,5050,3231,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1900,38,5,5050,3318,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1950,39,5,5050,3405,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2000,40,5,5050,3493,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2050,41,5,5050,3580,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2100,42,5,5050,3667,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2150,43,5,5050,3755,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2200,44,5,5050,3842,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2250,45,5,5050,3929,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2300,46,5,5050,4017,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2350,47,5,5050,4104,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2400,48,5,5050,4191,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2450,49,5,5050,4279,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2500,50,5,5050,4366,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,200,4,6,6050,415,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,250,5,6,6050,519,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,300,6,6,6050,623,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,350,7,6,6050,726,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,400,8,6,6050,830,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,450,9,6,6050,934,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,500,10,6,6050,1038,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,550,11,6,6050,1141,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,600,12,6,6050,1245,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,650,13,6,6050,1349,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,700,14,6,6050,1453,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,750,15,6,6050,1556,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,800,16,6,6050,1660,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,850,17,6,6050,1764,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,900,18,6,6050,1868,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,950,19,6,6050,1971,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1000,20,6,6050,2075,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1050,21,6,6050,2179,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1100,22,6,6050,2283,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1150,23,6,6050,2386,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1200,24,6,6050,2490,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1250,25,6,6050,2594,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1300,26,6,6050,2698,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1350,27,6,6050,2802,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1400,28,6,6050,2905,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1450,29,6,6050,3009,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1500,30,6,6050,3113,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1550,31,6,6050,3217,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1600,32,6,6050,3320,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1650,33,6,6050,3424,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1700,34,6,6050,3528,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1750,35,6,6050,3632,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1800,36,6,6050,3735,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1850,37,6,6050,3839,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1900,38,6,6050,3943,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,1950,39,6,6050,4047,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2000,40,6,6050,4150,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2050,41,6,6050,4254,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2100,42,6,6050,4358,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2150,43,6,6050,4462,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2200,44,6,6050,4565,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2250,45,6,6050,4669,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2300,46,6,6050,4773,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2350,47,6,6050,4877,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2400,48,6,6050,4980,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2450,49,6,6050,5084,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,500,2500,50,6,6050,5188,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,200,4,2,2055,174,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,250,5,2,2055,217,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,300,6,2,2055,261,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,350,7,2,2055,304,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,400,8,2,2055,348,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,450,9,2,2055,391,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,500,10,2,2055,435,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,550,11,2,2055,478,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,600,12,2,2055,522,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,650,13,2,2055,565,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,700,14,2,2055,608,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,750,15,2,2055,652,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,800,16,2,2055,695,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,850,17,2,2055,739,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,900,18,2,2055,782,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,950,19,2,2055,826,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1000,20,2,2055,869,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1050,21,2,2055,913,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1100,22,2,2055,956,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1150,23,2,2055,1000,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1200,24,2,2055,1043,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1250,25,2,2055,1087,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1300,26,2,2055,1130,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1350,27,2,2055,1173,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1400,28,2,2055,1217,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1450,29,2,2055,1260,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1500,30,2,2055,1304,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1550,31,2,2055,1347,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1600,32,2,2055,1391,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1650,33,2,2055,1434,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1700,34,2,2055,1478,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1750,35,2,2055,1521,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1800,36,2,2055,1565,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1850,37,2,2055,1608,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1900,38,2,2055,1651,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1950,39,2,2055,1695,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2000,40,2,2055,1738,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2050,41,2,2055,1782,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2100,42,2,2055,1825,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2150,43,2,2055,1869,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2200,44,2,2055,1912,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2250,45,2,2055,1956,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2300,46,2,2055,1999,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2350,47,2,2055,2043,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2400,48,2,2055,2086,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2450,49,2,2055,2130,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2500,50,2,2055,2173,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,200,4,3,3055,241,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,250,5,3,3055,301,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,300,6,3,3055,362,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,350,7,3,3055,422,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,400,8,3,3055,482,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,450,9,3,3055,542,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,500,10,3,3055,603,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,550,11,3,3055,663,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,600,12,3,3055,723,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,650,13,3,3055,783,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,700,14,3,3055,844,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,750,15,3,3055,904,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,800,16,3,3055,964,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,850,17,3,3055,1024,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,900,18,3,3055,1085,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,950,19,3,3055,1145,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1000,20,3,3055,1205,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1050,21,3,3055,1265,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1100,22,3,3055,1326,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1150,23,3,3055,1386,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1200,24,3,3055,1446,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1250,25,3,3055,1506,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1300,26,3,3055,1567,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1350,27,3,3055,1627,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1400,28,3,3055,1687,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1450,29,3,3055,1747,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1500,30,3,3055,1808,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1550,31,3,3055,1868,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1600,32,3,3055,1928,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1650,33,3,3055,1988,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1700,34,3,3055,2049,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1750,35,3,3055,2109,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1800,36,3,3055,2169,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1850,37,3,3055,2229,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1900,38,3,3055,2290,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1950,39,3,3055,2350,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2000,40,3,3055,2410,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2050,41,3,3055,2470,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2100,42,3,3055,2531,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2150,43,3,3055,2591,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2200,44,3,3055,2651,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2250,45,3,3055,2711,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2300,46,3,3055,2772,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2350,47,3,3055,2832,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2400,48,3,3055,2892,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2450,49,3,3055,2952,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2500,50,3,3055,3013,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,200,4,4,4055,308,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,250,5,4,4055,385,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,300,6,4,4055,462,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,350,7,4,4055,539,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,400,8,4,4055,616,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,450,9,4,4055,693,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,500,10,4,4055,770,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,550,11,4,4055,847,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,600,12,4,4055,924,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,650,13,4,4055,1001,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,700,14,4,4055,1078,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,750,15,4,4055,1155,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,800,16,4,4055,1232,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,850,17,4,4055,1310,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,900,18,4,4055,1387,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,950,19,4,4055,1464,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1000,20,4,4055,1541,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1050,21,4,4055,1618,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1100,22,4,4055,1695,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1150,23,4,4055,1772,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1200,24,4,4055,1849,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1250,25,4,4055,1926,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1300,26,4,4055,2003,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1350,27,4,4055,2080,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1400,28,4,4055,2157,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1450,29,4,4055,2234,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1500,30,4,4055,2311,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1550,31,4,4055,2388,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1600,32,4,4055,2465,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1650,33,4,4055,2542,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1700,34,4,4055,2619,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1750,35,4,4055,2696,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1800,36,4,4055,2773,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1850,37,4,4055,2850,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1900,38,4,4055,2927,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1950,39,4,4055,3004,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2000,40,4,4055,3081,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2050,41,4,4055,3158,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2100,42,4,4055,3235,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2150,43,4,4055,3312,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2200,44,4,4055,3389,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2250,45,4,4055,3466,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2300,46,4,4055,3543,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2350,47,4,4055,3620,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2400,48,4,4055,3697,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2450,49,4,4055,3774,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2500,50,4,4055,3852,,,1.27
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,200,4,5,5055,380,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,250,5,5,5055,475,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,300,6,5,5055,570,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,350,7,5,5055,665,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,400,8,5,5055,759,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,450,9,5,5055,854,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,500,10,5,5055,949,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,550,11,5,5055,1044,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,600,12,5,5055,1139,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,650,13,5,5055,1234,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,700,14,5,5055,1329,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,750,15,5,5055,1424,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,800,16,5,5055,1519,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,850,17,5,5055,1614,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,900,18,5,5055,1709,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,950,19,5,5055,1804,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1000,20,5,5055,1899,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1050,21,5,5055,1994,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1100,22,5,5055,2088,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1150,23,5,5055,2183,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1200,24,5,5055,2278,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1250,25,5,5055,2373,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1300,26,5,5055,2468,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1350,27,5,5055,2563,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1400,28,5,5055,2658,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1450,29,5,5055,2753,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1500,30,5,5055,2848,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1550,31,5,5055,2943,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1600,32,5,5055,3038,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1650,33,5,5055,3133,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1700,34,5,5055,3228,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1750,35,5,5055,3323,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1800,36,5,5055,3417,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1850,37,5,5055,3512,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1900,38,5,5055,3607,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1950,39,5,5055,3702,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2000,40,5,5055,3797,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2050,41,5,5055,3892,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2100,42,5,5055,3987,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2150,43,5,5055,4082,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2200,44,5,5055,4177,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2250,45,5,5055,4272,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2300,46,5,5055,4367,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2350,47,5,5055,4462,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2400,48,5,5055,4557,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2450,49,5,5055,4652,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2500,50,5,5055,4747,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,200,4,6,6055,451,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,250,5,6,6055,564,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,300,6,6,6055,677,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,350,7,6,6055,790,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,400,8,6,6055,903,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,450,9,6,6055,1015,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,500,10,6,6055,1128,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,550,11,6,6055,1241,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,600,12,6,6055,1354,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,650,13,6,6055,1467,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,700,14,6,6055,1580,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,750,15,6,6055,1692,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,800,16,6,6055,1805,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,850,17,6,6055,1918,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,900,18,6,6055,2031,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,950,19,6,6055,2144,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1000,20,6,6055,2257,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1050,21,6,6055,2369,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1100,22,6,6055,2482,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1150,23,6,6055,2595,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1200,24,6,6055,2708,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1250,25,6,6055,2821,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1300,26,6,6055,2934,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1350,27,6,6055,3046,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1400,28,6,6055,3159,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1450,29,6,6055,3272,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1500,30,6,6055,3385,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1550,31,6,6055,3498,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1600,32,6,6055,3611,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1650,33,6,6055,3723,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1700,34,6,6055,3836,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1750,35,6,6055,3949,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1800,36,6,6055,4062,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1850,37,6,6055,4175,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1900,38,6,6055,4288,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,1950,39,6,6055,4400,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2000,40,6,6055,4513,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2050,41,6,6055,4626,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2100,42,6,6055,4739,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2150,43,6,6055,4852,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2200,44,6,6055,4965,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2250,45,6,6055,5077,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2300,46,6,6055,5190,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2350,47,6,6055,5303,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2400,48,6,6055,5416,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2450,49,6,6055,5529,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,550,2500,50,6,6055,5642,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,200,4,2,2060,188,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,250,5,2,2060,235,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,300,6,2,2060,282,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,350,7,2,2060,329,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,400,8,2,2060,376,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,450,9,2,2060,423,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,500,10,2,2060,470,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,550,11,2,2060,517,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,600,12,2,2060,564,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,650,13,2,2060,611,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,700,14,2,2060,658,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,750,15,2,2060,705,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,800,16,2,2060,752,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,850,17,2,2060,799,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,900,18,2,2060,846,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,950,19,2,2060,893,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1000,20,2,2060,940,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1050,21,2,2060,987,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1100,22,2,2060,1034,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1150,23,2,2060,1081,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1200,24,2,2060,1128,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1250,25,2,2060,1176,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1300,26,2,2060,1223,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1350,27,2,2060,1270,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1400,28,2,2060,1316,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1450,29,2,2060,1364,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1500,30,2,2060,1411,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1550,31,2,2060,1458,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1600,32,2,2060,1505,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1650,33,2,2060,1552,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1700,34,2,2060,1599,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1750,35,2,2060,1646,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1800,36,2,2060,1693,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1850,37,2,2060,1740,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1900,38,2,2060,1787,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1950,39,2,2060,1834,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2000,40,2,2060,1881,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2050,41,2,2060,1928,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2100,42,2,2060,1975,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2150,43,2,2060,2022,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2200,44,2,2060,2069,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2250,45,2,2060,2116,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2300,46,2,2060,2163,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2350,47,2,2060,2210,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2400,48,2,2060,2257,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2450,49,2,2060,2304,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2500,50,2,2060,2351,,,1.24
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,200,4,3,3060,260,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,250,5,3,3060,325,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,300,6,3,3060,390,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,350,7,3,3060,455,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,400,8,3,3060,521,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,450,9,3,3060,586,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,500,10,3,3060,651,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,550,11,3,3060,716,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,600,12,3,3060,780,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,650,13,3,3060,846,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,700,14,3,3060,911,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,750,15,3,3060,976,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,800,16,3,3060,1041,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,850,17,3,3060,1106,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,900,18,3,3060,1171,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,950,19,3,3060,1236,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1000,20,3,3060,1301,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1050,21,3,3060,1366,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1100,22,3,3060,1432,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1150,23,3,3060,1497,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1200,24,3,3060,1561,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1250,25,3,3060,1627,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1300,26,3,3060,1692,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1350,27,3,3060,1757,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1400,28,3,3060,1821,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1450,29,3,3060,1887,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1500,30,3,3060,1952,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1550,31,3,3060,2017,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1600,32,3,3060,2082,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1650,33,3,3060,2147,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1700,34,3,3060,2212,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1750,35,3,3060,2277,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1800,36,3,3060,2343,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1850,37,3,3060,2408,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1900,38,3,3060,2473,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1950,39,3,3060,2538,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2000,40,3,3060,2603,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2050,41,3,3060,2668,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2100,42,3,3060,2733,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2150,43,3,3060,2798,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2200,44,3,3060,2863,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2250,45,3,3060,2928,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2300,46,3,3060,2993,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2350,47,3,3060,3058,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2400,48,3,3060,3123,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2450,49,3,3060,3188,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2500,50,3,3060,3254,,,1.26
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,200,4,4,4060,332,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,250,5,4,4060,416,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,300,6,4,4060,499,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,350,7,4,4060,582,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,400,8,4,4060,665,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,450,9,4,4060,748,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,500,10,4,4060,831,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,550,11,4,4060,914,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,600,12,4,4060,997,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,650,13,4,4060,1081,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,700,14,4,4060,1164,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,750,15,4,4060,1247,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,800,16,4,4060,1329,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,850,17,4,4060,1413,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,900,18,4,4060,1496,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,950,19,4,4060,1579,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1000,20,4,4060,1662,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1050,21,4,4060,1746,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1100,22,4,4060,1829,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1150,23,4,4060,1912,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1200,24,4,4060,1994,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1250,25,4,4060,2078,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1300,26,4,4060,2161,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1350,27,4,4060,2244,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1400,28,4,4060,2327,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1450,29,4,4060,2410,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1500,30,4,4060,2494,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1550,31,4,4060,2577,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1600,32,4,4060,2660,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1650,33,4,4060,2743,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1700,34,4,4060,2826,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1750,35,4,4060,2909,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1800,36,4,4060,2992,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1850,37,4,4060,3075,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1900,38,4,4060,3159,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1950,39,4,4060,3242,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2000,40,4,4060,3325,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2050,41,4,4060,3408,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2100,42,4,4060,3491,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2150,43,4,4060,3574,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2200,44,4,4060,3657,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2250,45,4,4060,3740,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2300,46,4,4060,3824,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2350,47,4,4060,3907,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2400,48,4,4060,3990,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2450,49,4,4060,4073,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2500,50,4,4060,4156,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,200,4,5,5060,410,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,250,5,5,5060,512,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,300,6,5,5060,615,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,350,7,5,5060,717,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,400,8,5,5060,820,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,450,9,5,5060,922,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,500,10,5,5060,1025,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,550,11,5,5060,1127,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,600,12,5,5060,1230,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,650,13,5,5060,1332,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,700,14,5,5060,1435,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,750,15,5,5060,1537,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,800,16,5,5060,1640,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,850,17,5,5060,1742,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,900,18,5,5060,1845,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,950,19,5,5060,1947,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1000,20,5,5060,2050,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1050,21,5,5060,2152,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1100,22,5,5060,2255,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1150,23,5,5060,2357,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1200,24,5,5060,2460,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1250,25,5,5060,2562,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1300,26,5,5060,2664,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1350,27,5,5060,2767,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1400,28,5,5060,2869,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1450,29,5,5060,2972,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1500,30,5,5060,3074,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1550,31,5,5060,3177,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1600,32,5,5060,3279,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1650,33,5,5060,3382,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1700,34,5,5060,3484,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1750,35,5,5060,3587,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1800,36,5,5060,3689,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1850,37,5,5060,3792,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1900,38,5,5060,3894,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1950,39,5,5060,3997,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2000,40,5,5060,4099,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2050,41,5,5060,4202,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2100,42,5,5060,4304,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2150,43,5,5060,4407,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2200,44,5,5060,4509,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2250,45,5,5060,4612,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2300,46,5,5060,4714,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2350,47,5,5060,4817,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2400,48,5,5060,4919,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2450,49,5,5060,5022,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2500,50,5,5060,5124,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,200,4,6,6060,487,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,250,5,6,6060,609,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,300,6,6,6060,731,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,350,7,6,6060,853,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,400,8,6,6060,975,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,450,9,6,6060,1096,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,500,10,6,6060,1218,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,550,11,6,6060,1340,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,600,12,6,6060,1462,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,650,13,6,6060,1584,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,700,14,6,6060,1706,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,750,15,6,6060,1827,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,800,16,6,6060,1949,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,850,17,6,6060,2071,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,900,18,6,6060,2193,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,950,19,6,6060,2315,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1000,20,6,6060,2437,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1050,21,6,6060,2558,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1100,22,6,6060,2680,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1150,23,6,6060,2802,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1200,24,6,6060,2924,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1250,25,6,6060,3046,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1300,26,6,6060,3168,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1350,27,6,6060,3289,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1400,28,6,6060,3411,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1450,29,6,6060,3533,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1500,30,6,6060,3655,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1550,31,6,6060,3777,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1600,32,6,6060,3899,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1650,33,6,6060,4020,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1700,34,6,6060,4142,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1750,35,6,6060,4264,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1800,36,6,6060,4386,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1850,37,6,6060,4508,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1900,38,6,6060,4630,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,1950,39,6,6060,4751,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2000,40,6,6060,4873,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2050,41,6,6060,4995,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2100,42,6,6060,5117,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2150,43,6,6060,5239,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2200,44,6,6060,5361,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2250,45,6,6060,5482,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2300,46,6,6060,5604,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2350,47,6,6060,5726,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2400,48,6,6060,5848,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2450,49,6,6060,5970,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,600,2500,50,6,6060,6092,,,1.29
Column,Myson,Myson Column Custom,,Simple Tube,Steel,750,200,4,2,2075,231,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,750,250,5,2,2075,288,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,750,300,6,2,2075,346,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,750,350,7,2,2075,404,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,750,400,8,2,2075,461,,,1.25
Column,Myson,Myson Column Custom,,Simple Tube,Steel,750,450,9,2,2075,519,,,1.25
