Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1100,22,4,4100,2875,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1150,23,4,4100,3005,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1200,24,4,4100,3136,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1250,25,4,4100,3267,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1300,26,4,4100,3397,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1350,27,4,4100,3528,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1400,28,4,4100,3659,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1450,29,4,4100,3789,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1500,30,4,4100,3920,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1550,31,4,4100,4051,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1600,32,4,4100,4181,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1650,33,4,4100,4312,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1700,34,4,4100,4443,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1750,35,4,4100,4573,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1800,36,4,4100,4704,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1850,37,4,4100,4835,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1900,38,4,4100,4965,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1950,39,4,4100,5096,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2000,40,4,4100,5227,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2050,41,4,4100,5357,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2100,42,4,4100,5488,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2150,43,4,4100,5619,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2200,44,4,4100,5749,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2250,45,4,4100,5880,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2300,46,4,4100,6011,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2350,47,4,4100,6141,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2400,48,4,4100,6272,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2450,49,4,4100,6403,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2500,50,4,4100,6534,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,200,4,5,5100,645,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,250,5,5,5100,807,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,300,6,5,5100,968,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,350,7,5,5100,1129,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,400,8,5,5100,1290,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,450,9,5,5100,1452,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,500,10,5,5100,1613,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,550,11,5,5100,1774,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,600,12,5,5100,1936,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,650,13,5,5100,2097,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,700,14,5,5100,2258,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,750,15,5,5100,2420,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,800,16,5,5100,2581,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,850,17,5,5100,2742,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,900,18,5,5100,2904,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,950,19,5,5100,3065,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1000,20,5,5100,3226,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1050,21,5,5100,3388,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1100,22,5,5100,3549,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1150,23,5,5100,3710,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1200,24,5,5100,3871,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1250,25,5,5100,4033,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1300,26,5,5100,4194,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1350,27,5,5100,4355,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1400,28,5,5100,4517,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1450,29,5,5100,4678,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1500,30,5,5100,4839,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1550,31,5,5100,5001,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1600,32,5,5100,5162,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1650,33,5,5100,5323,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1700,34,5,5100,5485,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1750,35,5,5100,5646,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1800,36,5,5100,5807,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1850,37,5,5100,5968,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1900,38,5,5100,6130,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1950,39,5,5100,6291,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2000,40,5,5100,6452,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2050,41,5,5100,6614,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2100,42,5,5100,6775,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2150,43,5,5100,6936,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2200,44,5,5100,7098,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2250,45,5,5100,7259,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2300,46,5,5100,7420,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2350,47,5,5100,7582,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2400,48,5,5100,7743,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2450,49,5,5100,7904,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2500,50,5,5100,8066,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,200,4,6,6100,768,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,250,5,6,6100,960,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,300,6,6,6100,1152,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,350,7,6,6100,1344,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,400,8,6,6100,1536,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,450,9,6,6100,1728,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,500,10,6,6100,1920,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,550,11,6,6100,2111,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,600,12,6,6100,2303,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,650,13,6,6100,2495,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,700,14,6,6100,2687,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,750,15,6,6100,2879,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,800,16,6,6100,3071,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,850,17,6,6100,3263,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,900,18,6,6100,3455,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,950,19,6,6100,3647,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1000,20,6,6100,3839,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1050,21,6,6100,4031,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1100,22,6,6100,4223,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1150,23,6,6100,4415,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1200,24,6,6100,4607,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1250,25,6,6100,4799,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1300,26,6,6100,4991,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1350,27,6,6100,5183,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1400,28,6,6100,5375,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1450,29,6,6100,5567,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1500,30,6,6100,5759,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1550,31,6,6100,5950,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1600,32,6,6100,6142,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1650,33,6,6100,6334,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1700,34,6,6100,6526,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1750,35,6,6100,6718,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1800,36,6,6100,6910,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1850,37,6,6100,7102,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1900,38,6,6100,7294,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,1950,39,6,6100,7486,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2000,40,6,6100,7678,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2050,41,6,6100,7870,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2100,42,6,6100,8062,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2150,43,6,6100,8254,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2200,44,6,6100,8446,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2250,45,6,6100,8638,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2300,46,6,6100,8830,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2350,47,6,6100,9022,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2400,48,6,6100,9214,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2450,49,6,6100,9406,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1000,2500,50,6,6100,9598,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,200,4,2,2110,329,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,250,5,2,2110,412,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,300,6,2,2110,494,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,350,7,2,2110,576,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,400,8,2,2110,658,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,450,9,2,2110,741,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,500,10,2,2110,823,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,550,11,2,2110,905,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,600,12,2,2110,988,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,650,13,2,2110,1070,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,700,14,2,2110,1152,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,750,15,2,2110,1235,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,800,16,2,2110,1317,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,850,17,2,2110,1399,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,900,18,2,2110,1481,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,950,19,2,2110,1564,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1000,20,2,2110,1646,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1050,21,2,2110,1728,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1100,22,2,2110,1811,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1150,23,2,2110,1893,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1200,24,2,2110,1975,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1250,25,2,2110,2058,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1300,26,2,2110,2140,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1350,27,2,2110,2222,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1400,28,2,2110,2304,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1450,29,2,2110,2387,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1500,30,2,2110,2469,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1550,31,2,2110,2551,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1600,32,2,2110,2634,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1650,33,2,2110,2716,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1700,34,2,2110,2798,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1750,35,2,2110,2881,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1800,36,2,2110,2963,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1850,37,2,2110,3045,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1900,38,2,2110,3127,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1950,39,2,2110,3210,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2000,40,2,2110,3292,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2050,41,2,2110,3374,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2100,42,2,2110,3457,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2150,43,2,2110,3539,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2200,44,2,2110,3621,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2250,45,2,2110,3704,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2300,46,2,2110,3786,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2350,47,2,2110,3868,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2400,48,2,2110,3950,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2450,49,2,2110,4033,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2500,50,2,2110,4115,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,200,4,3,3110,449,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,250,5,3,3110,562,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,300,6,3,3110,674,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,350,7,3,3110,786,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,400,8,3,3110,899,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,450,9,3,3110,1011,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,500,10,3,3110,1123,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,550,11,3,3110,1236,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,600,12,3,3110,1348,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,650,13,3,3110,1460,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,700,14,3,3110,1573,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,750,15,3,3110,1685,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,800,16,3,3110,1797,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,850,17,3,3110,1910,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,900,18,3,3110,2022,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,950,19,3,3110,2134,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1000,20,3,3110,2247,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1050,21,3,3110,2359,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1100,22,3,3110,2471,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1150,23,3,3110,2584,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1200,24,3,3110,2696,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1250,25,3,3110,2809,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1300,26,3,3110,2921,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1350,27,3,3110,3033,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1400,28,3,3110,3146,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1450,29,3,3110,3258,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1500,30,3,3110,3370,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1550,31,3,3110,3483,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1600,32,3,3110,3595,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1650,33,3,3110,3707,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1700,34,3,3110,3820,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1750,35,3,3110,3932,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1800,36,3,3110,4044,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1850,37,3,3110,4157,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1900,38,3,3110,4269,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1950,39,3,3110,4381,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2000,40,3,3110,4494,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2050,41,3,3110,4606,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2100,42,3,3110,4718,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2150,43,3,3110,4831,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2200,44,3,3110,4943,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2250,45,3,3110,5055,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2300,46,3,3110,5168,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2350,47,3,3110,5280,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2400,48,3,3110,5392,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2450,49,3,3110,5505,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2500,50,3,3110,5617,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,200,4,4,4110,570,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,250,5,4,4110,712,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,300,6,4,4110,854,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,350,7,4,4110,997,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,400,8,4,4110,1139,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,450,9,4,4110,1281,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,500,10,4,4110,1424,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,550,11,4,4110,1566,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,600,12,4,4110,1709,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,650,13,4,4110,1851,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,700,14,4,4110,1993,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,750,15,4,4110,2136,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,800,16,4,4110,2278,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,850,17,4,4110,2420,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,900,18,4,4110,2563,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,950,19,4,4110,2705,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1000,20,4,4110,2848,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1050,21,4,4110,2990,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1100,22,4,4110,3132,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1150,23,4,4110,3275,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1200,24,4,4110,3417,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1250,25,4,4110,3560,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1300,26,4,4110,3702,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1350,27,4,4110,3844,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1400,28,4,4110,3987,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1450,29,4,4110,4129,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1500,30,4,4110,4271,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1550,31,4,4110,4414,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1600,32,4,4110,4556,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1650,33,4,4110,4699,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1700,34,4,4110,4841,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1750,35,4,4110,4983,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1800,36,4,4110,5126,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1850,37,4,4110,5268,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1900,38,4,4110,5410,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1950,39,4,4110,5553,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2000,40,4,4110,5695,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2050,41,4,4110,5838,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2100,42,4,4110,5980,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2150,43,4,4110,6122,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2200,44,4,4110,6265,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2250,45,4,4110,6407,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2300,46,4,4110,6549,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2350,47,4,4110,6692,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2400,48,4,4110,6834,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2450,49,4,4110,6977,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2500,50,4,4110,7119,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,200,4,5,5110,703,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,250,5,5,5110,879,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,300,6,5,5110,1055,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,350,7,5,5110,1230,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,400,8,5,5110,1406,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,450,9,5,5110,1582,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,500,10,5,5110,1758,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,550,11,5,5110,1933,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,600,12,5,5110,2109,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,650,13,5,5110,2285,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,700,14,5,5110,2461,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,750,15,5,5110,2637,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,800,16,5,5110,2812,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,850,17,5,5110,2988,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,900,18,5,5110,3164,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,950,19,5,5110,3340,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1000,20,5,5110,3515,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1050,21,5,5110,3691,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1100,22,5,5110,3867,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1150,23,5,5110,4043,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1200,24,5,5110,4218,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1250,25,5,5110,4394,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1300,26,5,5110,4570,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1350,27,5,5110,4746,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1400,28,5,5110,4922,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1450,29,5,5110,5097,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1500,30,5,5110,5273,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1550,31,5,5110,5449,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1600,32,5,5110,5625,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1650,33,5,5110,5800,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1700,34,5,5110,5976,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1750,35,5,5110,6152,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1800,36,5,5110,6328,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1850,37,5,5110,6503,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1900,38,5,5110,6679,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1950,39,5,5110,6855,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2000,40,5,5110,7031,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2050,41,5,5110,7207,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2100,42,5,5110,7382,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2150,43,5,5110,7558,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2200,44,5,5110,7734,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2250,45,5,5110,7910,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2300,46,5,5110,8085,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2350,47,5,5110,8261,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2400,48,5,5110,8437,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2450,49,5,5110,8613,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2500,50,5,5110,8789,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,200,4,6,6110,837,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,250,5,6,6110,1046,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,300,6,6,6110,1255,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,350,7,6,6110,1464,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,400,8,6,6110,1673,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,450,9,6,6110,1882,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,500,10,6,6110,2092,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,550,11,6,6110,2301,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,600,12,6,6110,2510,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,650,13,6,6110,2719,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,700,14,6,6110,2928,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,750,15,6,6110,3137,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,800,16,6,6110,3347,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,850,17,6,6110,3556,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,900,18,6,6110,3765,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,950,19,6,6110,3974,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1000,20,6,6110,4183,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1050,21,6,6110,4392,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1100,22,6,6110,4602,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1150,23,6,6110,4811,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1200,24,6,6110,5020,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1250,25,6,6110,5229,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1300,26,6,6110,5438,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1350,27,6,6110,5647,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1400,28,6,6110,5856,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1450,29,6,6110,6066,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1500,30,6,6110,6275,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1550,31,6,6110,6484,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1600,32,6,6110,6693,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1650,33,6,6110,6902,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1700,34,6,6110,7111,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1750,35,6,6110,7321,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1800,36,6,6110,7530,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1850,37,6,6110,7739,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1900,38,6,6110,7948,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,1950,39,6,6110,8157,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2000,40,6,6110,8366,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2050,41,6,6110,8576,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2100,42,6,6110,8785,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2150,43,6,6110,8994,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2200,44,6,6110,9203,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1100,2250,45,6,6110,9412,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,200,4,2,2120,357,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,250,5,2,2120,447,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,300,6,2,2120,536,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,350,7,2,2120,625,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,400,8,2,2120,715,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,450,9,2,2120,804,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,500,10,2,2120,894,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,550,11,2,2120,983,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,600,12,2,2120,1072,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,650,13,2,2120,1162,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,700,14,2,2120,1251,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,750,15,2,2120,1340,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,800,16,2,2120,1430,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,850,17,2,2120,1519,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,900,18,2,2120,1608,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,950,19,2,2120,1698,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1000,20,2,2120,1787,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1050,21,2,2120,1876,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1100,22,2,2120,1966,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1150,23,2,2120,2055,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1200,24,2,2120,2144,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1250,25,2,2120,2234,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1300,26,2,2120,2323,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1350,27,2,2120,2412,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1400,28,2,2120,2502,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1450,29,2,2120,2591,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1500,30,2,2120,2681,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1550,31,2,2120,2770,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1600,32,2,2120,2859,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1650,33,2,2120,2949,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1700,34,2,2120,3038,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1750,35,2,2120,3127,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1800,36,2,2120,3217,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1850,37,2,2120,3306,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1900,38,2,2120,3395,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1950,39,2,2120,3485,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2000,40,2,2120,3574,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2050,41,2,2120,3663,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2100,42,2,2120,3753,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2150,43,2,2120,3842,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2200,44,2,2120,3931,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2250,45,2,2120,4021,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2300,46,2,2120,4110,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2350,47,2,2120,4199,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2400,48,2,2120,4289,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2450,49,2,2120,4378,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2500,50,2,2120,4468,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,200,4,3,3120,487,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,250,5,3,3120,609,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,300,6,3,3120,730,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,350,7,3,3120,852,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,400,8,3,3120,974,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,450,9,3,3120,1095,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,500,10,3,3120,1217,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,550,11,3,3120,1339,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,600,12,3,3120,1460,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,650,13,3,3120,1582,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,700,14,3,3120,1704,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,750,15,3,3120,1826,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,800,16,3,3120,1947,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,850,17,3,3120,2069,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,900,18,3,3120,2191,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,950,19,3,3120,2312,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1000,20,3,3120,2434,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1050,21,3,3120,2556,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1100,22,3,3120,2677,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1150,23,3,3120,2799,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1200,24,3,3120,2921,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1250,25,3,3120,3043,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1300,26,3,3120,3164,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1350,27,3,3120,3286,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1400,28,3,3120,3408,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1450,29,3,3120,3529,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1500,30,3,3120,3651,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1550,31,3,3120,3773,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1600,32,3,3120,3894,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1650,33,3,3120,4016,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1700,34,3,3120,4138,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1750,35,3,3120,4260,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1800,36,3,3120,4381,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1850,37,3,3120,4503,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1900,38,3,3120,4625,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1950,39,3,3120,4746,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2000,40,3,3120,4868,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2050,41,3,3120,4990,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2100,42,3,3120,5111,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2150,43,3,3120,5233,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2200,44,3,3120,5355,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2250,45,3,3120,5477,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2300,46,3,3120,5598,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2350,47,3,3120,5720,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2400,48,3,3120,5842,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2450,49,3,3120,5963,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2500,50,3,3120,6085,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,200,4,4,4120,616,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,250,5,4,4120,770,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,300,6,4,4120,924,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,350,7,4,4120,1078,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,400,8,4,4120,1232,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,450,9,4,4120,1386,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,500,10,4,4120,1540,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,550,11,4,4120,1694,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,600,12,4,4120,1848,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,650,13,4,4120,2003,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,700,14,4,4120,2157,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,750,15,4,4120,2311,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,800,16,4,4120,2465,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,850,17,4,4120,2619,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,900,18,4,4120,2773,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,950,19,4,4120,2927,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1000,20,4,4120,3081,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1050,21,4,4120,3235,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1100,22,4,4120,3389,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1150,23,4,4120,3543,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1200,24,4,4120,3697,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1250,25,4,4120,3851,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1300,26,4,4120,4005,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1350,27,4,4120,4159,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1400,28,4,4120,4313,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1450,29,4,4120,4467,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1500,30,4,4120,4621,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1550,31,4,4120,4775,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1600,32,4,4120,4929,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1650,33,4,4120,5083,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1700,34,4,4120,5237,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1750,35,4,4120,5391,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1800,36,4,4120,5545,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1850,37,4,4120,5699,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1900,38,4,4120,5854,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1950,39,4,4120,6008,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2000,40,4,4120,6162,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2050,41,4,4120,6316,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2100,42,4,4120,6470,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2150,43,4,4120,6624,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2200,44,4,4120,6778,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2250,45,4,4120,6932,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2300,46,4,4120,7086,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2350,47,4,4120,7240,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2400,48,4,4120,7394,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2450,49,4,4120,7548,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2500,50,4,4120,7702,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,200,4,5,5120,761,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,250,5,5,5120,951,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,300,6,5,5120,1141,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,350,7,5,5120,1331,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,400,8,5,5120,1521,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,450,9,5,5120,1712,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,500,10,5,5120,1902,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,550,11,5,5120,2092,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,600,12,5,5120,2282,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,650,13,5,5120,2472,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,700,14,5,5120,2662,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,750,15,5,5120,2853,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,800,16,5,5120,3043,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,850,17,5,5120,3233,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,900,18,5,5120,3423,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,950,19,5,5120,3613,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1000,20,5,5120,3803,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1050,21,5,5120,3994,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1100,22,5,5120,4184,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1150,23,5,5120,4374,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1200,24,5,5120,4564,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1250,25,5,5120,4754,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1300,26,5,5120,4944,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1350,27,5,5120,5135,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1400,28,5,5120,5325,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1450,29,5,5120,5515,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1500,30,5,5120,5705,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1550,31,5,5120,5895,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1600,32,5,5120,6085,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1650,33,5,5120,6276,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1700,34,5,5120,6466,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1750,35,5,5120,6656,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1800,36,5,5120,6846,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1850,37,5,5120,7036,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1900,38,5,5120,7226,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1950,39,5,5120,7417,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2000,40,5,5120,7607,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2050,41,5,5120,7797,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2100,42,5,5120,7987,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2150,43,5,5120,8177,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2200,44,5,5120,8367,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2250,45,5,5120,8558,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2300,46,5,5120,8748,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2350,47,5,5120,8938,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2400,48,5,5120,9128,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2450,49,5,5120,9318,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2500,50,5,5120,9509,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,200,4,6,6120,905,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,250,5,6,6120,1131,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,300,6,6,6120,1358,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,350,7,6,6120,1584,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,400,8,6,6120,1810,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,450,9,6,6120,2037,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,500,10,6,6120,2263,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,550,11,6,6120,2489,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,600,12,6,6120,2715,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,650,13,6,6120,2942,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,700,14,6,6120,3168,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,750,15,6,6120,3394,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,800,16,6,6120,3621,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,850,17,6,6120,3847,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,900,18,6,6120,4073,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,950,19,6,6120,4300,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1000,20,6,6120,4526,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1050,21,6,6120,4752,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1100,22,6,6120,4978,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1150,23,6,6120,5205,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1200,24,6,6120,5431,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1250,25,6,6120,5657,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1300,26,6,6120,5884,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1350,27,6,6120,6110,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1400,28,6,6120,6336,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1450,29,6,6120,6562,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1500,30,6,6120,6789,,,1.33
