Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1550,31,6,6120,7015,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1600,32,6,6120,7241,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1650,33,6,6120,7468,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1700,34,6,6120,7694,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1750,35,6,6120,7920,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1800,36,6,6120,8146,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1850,37,6,6120,8373,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1900,38,6,6120,8599,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,1950,39,6,6120,8825,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2000,40,6,6120,9052,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2050,41,6,6120,9278,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2100,42,6,6120,9504,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2150,43,6,6120,9730,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2200,44,6,6120,9957,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1200,2250,45,6,6120,10183,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,200,4,2,2150,443,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,250,5,2,2150,553,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,300,6,2,2150,664,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,350,7,2,2150,774,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,400,8,2,2150,885,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,450,9,2,2150,996,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,500,10,2,2150,1106,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,550,11,2,2150,1217,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,600,12,2,2150,1328,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,650,13,2,2150,1438,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,700,14,2,2150,1549,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,750,15,2,2150,1660,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,800,16,2,2150,1770,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,850,17,2,2150,1881,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,900,18,2,2150,1992,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,950,19,2,2150,2102,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1000,20,2,2150,2213,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1050,21,2,2150,2323,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1100,22,2,2150,2434,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1150,23,2,2150,2545,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1200,24,2,2150,2655,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1250,25,2,2150,2766,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1300,26,2,2150,2877,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1350,27,2,2150,2987,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1400,28,2,2150,3098,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1450,29,2,2150,3209,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1500,30,2,2150,3319,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1550,31,2,2150,3430,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1600,32,2,2150,3540,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1650,33,2,2150,3651,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1700,34,2,2150,3762,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1750,35,2,2150,3872,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1800,36,2,2150,3983,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1850,37,2,2150,4094,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1900,38,2,2150,4204,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1950,39,2,2150,4315,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2000,40,2,2150,4426,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2050,41,2,2150,4536,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2100,42,2,2150,4647,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2150,43,2,2150,4758,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2200,44,2,2150,4868,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2250,45,2,2150,4979,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2300,46,2,2150,5089,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2350,47,2,2150,5200,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2400,48,2,2150,5311,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2450,49,2,2150,5421,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2500,50,2,2150,5532,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,200,4,3,3150,599,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,250,5,3,3150,749,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,300,6,3,3150,899,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,350,7,3,3150,1049,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,400,8,3,3150,1198,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,450,9,3,3150,1348,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,500,10,3,3150,1498,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,550,11,3,3150,1648,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,600,12,3,3150,1798,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,650,13,3,3150,1947,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,700,14,3,3150,2097,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,750,15,3,3150,2247,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,800,16,3,3150,2397,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,850,17,3,3150,2547,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,900,18,3,3150,2696,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,950,19,3,3150,2846,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1000,20,3,3150,2996,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1050,21,3,3150,3146,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1100,22,3,3150,3296,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1150,23,3,3150,3445,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1200,24,3,3150,3595,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1250,25,3,3150,3745,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1300,26,3,3150,3895,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1350,27,3,3150,4045,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1400,28,3,3150,4194,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1450,29,3,3150,4344,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1500,30,3,3150,4494,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1550,31,3,3150,4644,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1600,32,3,3150,4794,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1650,33,3,3150,4943,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1700,34,3,3150,5093,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1750,35,3,3150,5243,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1800,36,3,3150,5393,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1850,37,3,3150,5543,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1900,38,3,3150,5692,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1950,39,3,3150,5842,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2000,40,3,3150,5992,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2050,41,3,3150,6142,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2100,42,3,3150,6292,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2150,43,3,3150,6441,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2200,44,3,3150,6591,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2250,45,3,3150,6741,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2300,46,3,3150,6891,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2350,47,3,3150,7041,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2400,48,3,3150,7190,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2450,49,3,3150,7340,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2500,50,3,3150,7490,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,200,4,4,4150,756,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,250,5,4,4150,945,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,300,6,4,4150,1134,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,350,7,4,4150,1323,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,400,8,4,4150,1512,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,450,9,4,4150,1701,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,500,10,4,4150,1890,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,550,11,4,4150,2078,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,600,12,4,4150,2267,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,650,13,4,4150,2456,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,700,14,4,4150,2645,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,750,15,4,4150,2834,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,800,16,4,4150,3023,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,850,17,4,4150,3212,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,900,18,4,4150,3401,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,950,19,4,4150,3590,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1000,20,4,4150,3779,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1050,21,4,4150,3968,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1100,22,4,4150,4157,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1150,23,4,4150,4346,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1200,24,4,4150,4535,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1250,25,4,4150,4724,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1300,26,4,4150,4913,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1350,27,4,4150,5102,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1400,28,4,4150,5291,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1450,29,4,4150,5480,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1500,30,4,4150,5669,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1550,31,4,4150,5857,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1600,32,4,4150,6046,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1650,33,4,4150,6235,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1700,34,4,4150,6424,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1750,35,4,4150,6613,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1800,36,4,4150,6802,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1850,37,4,4150,6991,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1900,38,4,4150,7180,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1950,39,4,4150,7369,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2000,40,4,4150,7558,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2050,41,4,4150,7747,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2100,42,4,4150,7936,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2150,43,4,4150,8125,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2200,44,4,4150,8314,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2250,45,4,4150,8503,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2300,46,4,4150,8692,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2350,47,4,4150,8881,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2400,48,4,4150,9070,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2450,49,4,4150,9259,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2500,50,4,4150,9448,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,200,4,5,5150,933,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,250,5,5,5150,1166,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,300,6,5,5150,1399,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,350,7,5,5150,1632,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,400,8,5,5150,1865,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,450,9,5,5150,2099,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,500,10,5,5150,2332,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,550,11,5,5150,2565,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,600,12,5,5150,2798,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,650,13,5,5150,3031,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,700,14,5,5150,3265,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,750,15,5,5150,3498,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,800,16,5,5150,3731,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,850,17,5,5150,3964,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,900,18,5,5150,4197,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,950,19,5,5150,4430,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1000,20,5,5150,4664,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1050,21,5,5150,4897,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1100,22,5,5150,5130,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1150,23,5,5150,5363,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1200,24,5,5150,5596,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1250,25,5,5150,5830,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1300,26,5,5150,6063,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1350,27,5,5150,6296,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1400,28,5,5150,6529,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1450,29,5,5150,6762,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1500,30,5,5150,6995,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1550,31,5,5150,7229,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1600,32,5,5150,7462,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1650,33,5,5150,7695,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1700,34,5,5150,7928,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1750,35,5,5150,8161,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1800,36,5,5150,8394,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1850,37,5,5150,8628,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1900,38,5,5150,8861,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1950,39,5,5150,9094,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2000,40,5,5150,9327,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2050,41,5,5150,9560,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2100,42,5,5150,9794,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2150,43,5,5150,10027,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2200,44,5,5150,10260,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,2250,45,5,5150,10493,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,200,4,6,6150,1110,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,250,5,6,6150,1387,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,300,6,6,6150,1664,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,350,7,6,6150,1942,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,400,8,6,6150,2219,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,450,9,6,6150,2497,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,500,10,6,6150,2774,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,550,11,6,6150,3052,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,600,12,6,6150,3329,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,650,13,6,6150,3606,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,700,14,6,6150,3884,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,750,15,6,6150,4161,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,800,16,6,6150,4439,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,850,17,6,6150,4716,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,900,18,6,6150,4993,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,950,19,6,6150,5271,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1000,20,6,6150,5548,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1050,21,6,6150,5826,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1100,22,6,6150,6103,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1150,23,6,6150,6380,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1200,24,6,6150,6658,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1250,25,6,6150,6935,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1300,26,6,6150,7213,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1350,27,6,6150,7490,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1400,28,6,6150,7767,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1450,29,6,6150,8045,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1500,30,6,6150,8322,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1550,31,6,6150,8600,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1600,32,6,6150,8877,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1650,33,6,6150,9155,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1700,34,6,6150,9432,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1750,35,6,6150,9709,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1800,36,6,6150,9987,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1850,37,6,6150,10264,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1900,38,6,6150,10542,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1500,1950,39,6,6150,10819,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,200,4,2,2180,529,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,250,5,2,2180,661,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,300,6,2,2180,793,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,350,7,2,2180,926,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,400,8,2,2180,1058,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,450,9,2,2180,1190,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,500,10,2,2180,1322,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,550,11,2,2180,1455,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,600,12,2,2180,1587,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,650,13,2,2180,1719,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,700,14,2,2180,1851,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,750,15,2,2180,1983,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,800,16,2,2180,2116,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,850,17,2,2180,2248,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,900,18,2,2180,2380,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,950,19,2,2180,2512,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1000,20,2,2180,2645,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1050,21,2,2180,2777,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1100,22,2,2180,2909,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1150,23,2,2180,3041,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1200,24,2,2180,3174,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1250,25,2,2180,3306,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1300,26,2,2180,3438,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1350,27,2,2180,3570,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1400,28,2,2180,3702,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1450,29,2,2180,3835,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1500,30,2,2180,3967,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1550,31,2,2180,4099,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1600,32,2,2180,4231,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1650,33,2,2180,4364,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1700,34,2,2180,4496,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1750,35,2,2180,4628,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1800,36,2,2180,4760,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1850,37,2,2180,4893,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1900,38,2,2180,5025,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1950,39,2,2180,5157,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2000,40,2,2180,5289,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2050,41,2,2180,5421,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2100,42,2,2180,5554,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2150,43,2,2180,5686,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2200,44,2,2180,5818,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2250,45,2,2180,5950,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2300,46,2,2180,6083,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2350,47,2,2180,6215,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2400,48,2,2180,6347,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2450,49,2,2180,6479,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2500,50,2,2180,6612,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,200,4,3,3180,712,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,250,5,3,3180,890,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,300,6,3,3180,1068,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,350,7,3,3180,1247,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,400,8,3,3180,1425,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,450,9,3,3180,1603,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,500,10,3,3180,1781,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,550,11,3,3180,1959,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,600,12,3,3180,2137,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,650,13,3,3180,2315,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,700,14,3,3180,2493,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,750,15,3,3180,2671,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,800,16,3,3180,2849,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,850,17,3,3180,3027,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,900,18,3,3180,3205,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,950,19,3,3180,3384,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1000,20,3,3180,3562,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1050,21,3,3180,3740,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1100,22,3,3180,3918,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1150,23,3,3180,4096,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1200,24,3,3180,4274,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1250,25,3,3180,4452,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1300,26,3,3180,4630,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1350,27,3,3180,4808,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1400,28,3,3180,4986,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1450,29,3,3180,5164,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1500,30,3,3180,5342,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1550,31,3,3180,5520,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1600,32,3,3180,5699,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1650,33,3,3180,5877,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1700,34,3,3180,6055,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1750,35,3,3180,6233,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1800,36,3,3180,6411,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1850,37,3,3180,6589,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1900,38,3,3180,6767,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1950,39,3,3180,6945,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2000,40,3,3180,7123,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2050,41,3,3180,7301,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2100,42,3,3180,7479,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2150,43,3,3180,7657,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2200,44,3,3180,7836,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2250,45,3,3180,8014,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2300,46,3,3180,8192,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2350,47,3,3180,8370,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2400,48,3,3180,8548,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2450,49,3,3180,8726,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2500,50,3,3180,8904,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,200,4,4,4180,896,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,250,5,4,4180,1120,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,300,6,4,4180,1344,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,350,7,4,4180,1567,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,400,8,4,4180,1791,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,450,9,4,4180,2015,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,500,10,4,4180,2239,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,550,11,4,4180,2463,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,600,12,4,4180,2687,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,650,13,4,4180,2911,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,700,14,4,4180,3135,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,750,15,4,4180,3359,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,800,16,4,4180,3583,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,850,17,4,4180,3807,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,900,18,4,4180,4031,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,950,19,4,4180,4254,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1000,20,4,4180,4478,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1050,21,4,4180,4702,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1100,22,4,4180,4926,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1150,23,4,4180,5150,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1200,24,4,4180,5374,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1250,25,4,4180,5598,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1300,26,4,4180,5822,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1350,27,4,4180,6046,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1400,28,4,4180,6270,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1450,29,4,4180,6494,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1500,30,4,4180,6718,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1550,31,4,4180,6942,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1600,32,4,4180,7165,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1650,33,4,4180,7389,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1700,34,4,4180,7613,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1750,35,4,4180,7837,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1800,36,4,4180,8061,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1850,37,4,4180,8285,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1900,38,4,4180,8509,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1950,39,4,4180,8733,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2000,40,4,4180,8957,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2050,41,4,4180,9181,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,2100,42,4,4180,9405,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,200,4,5,5180,1105,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,250,5,5,5180,1381,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,300,6,5,5180,1657,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,350,7,5,5180,1933,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,400,8,5,5180,2209,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,450,9,5,5180,2485,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,500,10,5,5180,2761,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,550,11,5,5180,3038,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,600,12,5,5180,3314,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,650,13,5,5180,3590,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,700,14,5,5180,3866,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,750,15,5,5180,4142,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,800,16,5,5180,4418,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,850,17,5,5180,4694,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,900,18,5,5180,4971,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,950,19,5,5180,5247,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1000,20,5,5180,5523,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1050,21,5,5180,5799,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1100,22,5,5180,6075,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1150,23,5,5180,6351,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1200,24,5,5180,6627,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1250,25,5,5180,6904,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1300,26,5,5180,7180,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1350,27,5,5180,7456,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1400,28,5,5180,7732,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1450,29,5,5180,8008,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1500,30,5,5180,8284,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,200,4,6,6180,1313,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,250,5,6,6180,1642,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,300,6,6,6180,1970,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,350,7,6,6180,2298,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,400,8,6,6180,2627,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,450,9,6,6180,2955,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,500,10,6,6180,3284,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,550,11,6,6180,3612,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,600,12,6,6180,3940,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,650,13,6,6180,4269,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,700,14,6,6180,4597,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,750,15,6,6180,4925,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,800,16,6,6180,5254,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,850,17,6,6180,5582,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,900,18,6,6180,5910,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,950,19,6,6180,6239,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1000,20,6,6180,6567,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1050,21,6,6180,6895,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1100,22,6,6180,7224,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1150,23,6,6180,7552,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1200,24,6,6180,7880,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1250,25,6,6180,8209,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1300,26,6,6180,8537,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1350,27,6,6180,8865,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1400,28,6,6180,9194,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1450,29,6,6180,9522,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,1800,1500,30,6,6180,9851,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,200,4,2,2200,587,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,250,5,2,2200,734,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,300,6,2,2200,880,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,350,7,2,2200,1028,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,400,8,2,2200,1174,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,450,9,2,2200,1321,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,500,10,2,2200,1468,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,550,11,2,2200,1615,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,600,12,2,2200,1761,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,650,13,2,2200,1909,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,700,14,2,2200,2056,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,750,15,2,2200,2202,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,800,16,2,2200,2349,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,850,17,2,2200,2496,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,900,18,2,2200,2643,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,950,19,2,2200,2790,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1000,20,2,2200,2937,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1050,21,2,2200,3083,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1100,22,2,2200,3230,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1150,23,2,2200,3377,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1200,24,2,2200,3524,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1250,25,2,2200,3671,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1300,26,2,2200,3818,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1350,27,2,2200,3964,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1400,28,2,2200,4111,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1450,29,2,2200,4258,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1500,30,2,2200,4405,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1550,31,2,2200,4552,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1600,32,2,2200,4699,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1650,33,2,2200,4845,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1700,34,2,2200,4992,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1750,35,2,2200,5139,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1800,36,2,2200,5286,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1850,37,2,2200,5433,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1900,38,2,2200,5580,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1950,39,2,2200,5726,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2000,40,2,2200,5873,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2050,41,2,2200,6020,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2100,42,2,2200,6167,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2150,43,2,2200,6314,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2200,44,2,2200,6461,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2250,45,2,2200,6607,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2300,46,2,2200,6754,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2350,47,2,2200,6901,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2400,48,2,2200,7048,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2450,49,2,2200,7195,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2500,50,2,2200,7342,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,200,4,3,3200,788,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,250,5,3,3200,986,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,300,6,3,3200,1183,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,350,7,3,3200,1380,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,400,8,3,3200,1577,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,450,9,3,3200,1774,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,500,10,3,3200,1971,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,550,11,3,3200,2168,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,600,12,3,3200,2365,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,650,13,3,3200,2562,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,700,14,3,3200,2759,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,750,15,3,3200,2957,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,800,16,3,3200,3154,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,850,17,3,3200,3351,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,900,18,3,3200,3548,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,950,19,3,3200,3745,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1000,20,3,3200,3942,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1050,21,3,3200,4139,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1100,22,3,3200,4336,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1150,23,3,3200,4533,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1200,24,3,3200,4730,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1250,25,3,3200,4928,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1300,26,3,3200,5125,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1350,27,3,3200,5322,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1400,28,3,3200,5519,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1450,29,3,3200,5716,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1500,30,3,3200,5913,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1550,31,3,3200,6110,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1600,32,3,3200,6307,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1650,33,3,3200,6504,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1700,34,3,3200,6701,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1750,35,3,3200,6899,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1800,36,3,3200,7096,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1850,37,3,3200,7293,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1900,38,3,3200,7490,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1950,39,3,3200,7687,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2000,40,3,3200,7884,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2050,41,3,3200,8081,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2100,42,3,3200,8278,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2150,43,3,3200,8475,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2200,44,3,3200,8672,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2250,45,3,3200,8870,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2300,46,3,3200,9067,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2350,47,3,3200,9264,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2400,48,3,3200,9461,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2450,49,3,3200,9658,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2500,50,3,3200,9855,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,200,4,4,4200,989,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,250,5,4,4200,1237,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,300,6,4,4200,1484,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,350,7,4,4200,1732,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,400,8,4,4200,1979,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,450,9,4,4200,2226,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,500,10,4,4200,2474,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,550,11,4,4200,2721,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,600,12,4,4200,2968,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,650,13,4,4200,3216,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,700,14,4,4200,3463,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,750,15,4,4200,3710,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,800,16,4,4200,3958,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,850,17,4,4200,4205,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,900,18,4,4200,4452,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,950,19,4,4200,4700,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1000,20,4,4200,4947,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1050,21,4,4200,5195,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1100,22,4,4200,5442,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1150,23,4,4200,5689,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1200,24,4,4200,5937,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1250,25,4,4200,6184,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1300,26,4,4200,6431,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1350,27,4,4200,6679,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1400,28,4,4200,6926,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1450,29,4,4200,7173,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1500,30,4,4200,7421,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1550,31,4,4200,7668,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1600,32,4,4200,7916,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1650,33,4,4200,8163,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1700,34,4,4200,8410,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1750,35,4,4200,8658,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1800,36,4,4200,8905,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1850,37,4,4200,9152,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1900,38,4,4200,9400,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1950,39,4,4200,9647,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2000,40,4,4200,9894,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2050,41,4,4200,10142,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,2100,42,4,4200,10389,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,200,4,5,5200,1219,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,250,5,5,5200,1524,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,300,6,5,5200,1829,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,350,7,5,5200,2134,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,400,8,5,5200,2439,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,450,9,5,5200,2744,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,500,10,5,5200,3049,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,550,11,5,5200,3353,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,600,12,5,5200,3658,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,650,13,5,5200,3963,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,700,14,5,5200,4268,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,750,15,5,5200,4573,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,800,16,5,5200,4878,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,850,17,5,5200,5182,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,900,18,5,5200,5487,,,1.35
