Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,950,19,5,5200,5792,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1000,20,5,5200,6097,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1050,21,5,5200,6402,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1100,22,5,5200,6707,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1150,23,5,5200,7012,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1200,24,5,5200,7316,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1250,25,5,5200,7621,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1300,26,5,5200,7926,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1350,27,5,5200,8231,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1400,28,5,5200,8536,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1450,29,5,5200,8841,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1500,30,5,5200,9146,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,200,4,6,6200,1449,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,250,5,6,6200,1812,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,300,6,6,6200,2174,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,350,7,6,6200,2536,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,400,8,6,6200,2899,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,450,9,6,6200,3261,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,500,10,6,6200,3623,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,550,11,6,6200,3986,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,600,12,6,6200,4348,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,650,13,6,6200,4710,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,700,14,6,6200,5073,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,750,15,6,6200,5435,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,800,16,6,6200,5797,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,850,17,6,6200,6160,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,900,18,6,6200,6522,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,950,19,6,6200,6884,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1000,20,6,6200,7247,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1050,21,6,6200,7609,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1100,22,6,6200,7971,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1150,23,6,6200,8334,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1200,24,6,6200,8696,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1250,25,6,6200,9059,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1300,26,6,6200,9421,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1350,27,6,6200,9783,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1400,28,6,6200,10146,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1450,29,6,6200,10508,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2000,1500,30,6,6200,10870,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,200,4,2,2220,647,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,250,5,2,2220,808,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,300,6,2,2220,970,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,350,7,2,2220,1131,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,400,8,2,2220,1293,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,450,9,2,2220,1455,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,500,10,2,2220,1616,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,550,11,2,2220,1778,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,600,12,2,2220,1940,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,650,13,2,2220,2101,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,700,14,2,2220,2263,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,750,15,2,2220,2424,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,800,16,2,2220,2586,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,850,17,2,2220,2748,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,900,18,2,2220,2909,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,950,19,2,2220,3071,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1000,20,2,2220,3233,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1050,21,2,2220,3394,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1100,22,2,2220,3556,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1150,23,2,2220,3717,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1200,24,2,2220,3879,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1250,25,2,2220,4041,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1300,26,2,2220,4202,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1350,27,2,2220,4364,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1400,28,2,2220,4526,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1450,29,2,2220,4687,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1500,30,2,2220,4849,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,200,4,3,3220,865,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,250,5,3,3220,1081,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,300,6,3,3220,1298,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,350,7,3,3220,1514,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,400,8,3,3220,1730,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,450,9,3,3220,1947,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,500,10,3,3220,2163,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,550,11,3,3220,2379,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,600,12,3,3220,2595,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,650,13,3,3220,2812,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,700,14,3,3220,3028,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,750,15,3,3220,3244,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,800,16,3,3220,3460,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,850,17,3,3220,3677,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,900,18,3,3220,3893,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,950,19,3,3220,4109,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1000,20,3,3220,4326,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1050,21,3,3220,4542,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1100,22,3,3220,4758,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1150,23,3,3220,4974,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1200,24,3,3220,5191,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1250,25,3,3220,5407,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1300,26,3,3220,5623,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1350,27,3,3220,5840,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1400,28,3,3220,6056,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1450,29,3,3220,6272,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1500,30,3,3220,6488,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,200,4,4,4220,1084,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,250,5,4,4220,1355,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,300,6,4,4220,1626,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,350,7,4,4220,1897,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,400,8,4,4220,2167,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,450,9,4,4220,2438,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,500,10,4,4220,2709,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,550,11,4,4220,2980,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,600,12,4,4220,3251,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,650,13,4,4220,3522,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,700,14,4,4220,3793,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,750,15,4,4220,4064,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,800,16,4,4220,4335,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,850,17,4,4220,4606,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,900,18,4,4220,4877,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,950,19,4,4220,5148,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1000,20,4,4220,5419,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1050,21,4,4220,5690,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1100,22,4,4220,5960,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1150,23,4,4220,6231,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1200,24,4,4220,6502,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1250,25,4,4220,6773,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1300,26,4,4220,7044,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1350,27,4,4220,7315,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1400,28,4,4220,7586,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1450,29,4,4220,7857,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1500,30,4,4220,8128,,,1.35
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,200,4,5,5220,1335,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,250,5,5,5220,1668,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,300,6,5,5220,2002,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,350,7,5,5220,2336,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,400,8,5,5220,2669,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,450,9,5,5220,3003,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,500,10,5,5220,3337,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,550,11,5,5220,3670,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,600,12,5,5220,4004,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,650,13,5,5220,4338,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,700,14,5,5220,4672,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,750,15,5,5220,5005,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,800,16,5,5220,5339,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,850,17,5,5220,5673,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,900,18,5,5220,6006,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,950,19,5,5220,6340,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1000,20,5,5220,6674,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1050,21,5,5220,7007,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1100,22,5,5220,7341,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1150,23,5,5220,7675,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1200,24,5,5220,8008,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1250,25,5,5220,8342,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1300,26,5,5220,8676,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1350,27,5,5220,9009,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1400,28,5,5220,9343,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1450,29,5,5220,9677,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1500,30,5,5220,10010,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,200,4,6,6220,1586,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,250,5,6,6220,1982,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,300,6,6,6220,2379,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,350,7,6,6220,2775,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,400,8,6,6220,3171,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,450,9,6,6220,3568,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,500,10,6,6220,3964,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,550,11,6,6220,4361,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,600,12,6,6220,4757,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,650,13,6,6220,5153,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,700,14,6,6220,5550,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,750,15,6,6220,5946,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,800,16,6,6220,6343,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,850,17,6,6220,6739,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,900,18,6,6220,7136,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,950,19,6,6220,7532,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1000,20,6,6220,7928,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1050,21,6,6220,8325,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1100,22,6,6220,8721,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1150,23,6,6220,9118,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2200,1200,24,6,6220,9514,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,200,4,2,2250,737,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,250,5,2,2250,921,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,300,6,2,2250,1105,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,350,7,2,2250,1290,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,400,8,2,2250,1474,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,450,9,2,2250,1658,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,500,10,2,2250,1842,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,550,11,2,2250,2027,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,600,12,2,2250,2211,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,650,13,2,2250,2395,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,700,14,2,2250,2579,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,750,15,2,2250,2763,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,800,16,2,2250,2948,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,850,17,2,2250,3132,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,900,18,2,2250,3316,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,950,19,2,2250,3500,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1000,20,2,2250,3685,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1050,21,2,2250,3869,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1100,22,2,2250,4053,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1150,23,2,2250,4237,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1200,24,2,2250,4422,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1250,25,2,2250,4606,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1300,26,2,2250,4790,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1350,27,2,2250,4974,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1400,28,2,2250,5158,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1450,29,2,2250,5343,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1500,30,2,2250,5527,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,200,4,3,3250,982,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,250,5,3,3250,1227,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,300,6,3,3250,1473,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,350,7,3,3250,1718,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,400,8,3,3250,1964,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,450,9,3,3250,2209,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,500,10,3,3250,2454,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,550,11,3,3250,2700,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,600,12,3,3250,2945,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,650,13,3,3250,3191,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,700,14,3,3250,3436,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,750,15,3,3250,3682,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,800,16,3,3250,3927,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,850,17,3,3250,4172,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,900,18,3,3250,4418,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,950,19,3,3250,4663,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1000,20,3,3250,4909,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1050,21,3,3250,5154,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1100,22,3,3250,5400,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1150,23,3,3250,5645,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1200,24,3,3250,5891,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1250,25,3,3250,6136,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1300,26,3,3250,6381,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1350,27,3,3250,6627,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1400,28,3,3250,6872,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1450,29,3,3250,7118,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1500,30,3,3250,7363,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,200,4,4,4250,1225,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,250,5,4,4250,1532,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,300,6,4,4250,1838,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,350,7,4,4250,2144,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,400,8,4,4250,2450,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,450,9,4,4250,2757,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,500,10,4,4250,3063,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,550,11,4,4250,3369,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,600,12,4,4250,3676,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,650,13,4,4250,3982,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,700,14,4,4250,4288,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,750,15,4,4250,4595,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,800,16,4,4250,4901,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,850,17,4,4250,5207,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,900,18,4,4250,5513,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,950,19,4,4250,5820,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1000,20,4,4250,6126,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1050,21,4,4250,6432,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1100,22,4,4250,6739,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1150,23,4,4250,7045,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1200,24,4,4250,7351,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1250,25,4,4250,7658,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1300,26,4,4250,7964,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1350,27,4,4250,8270,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1400,28,4,4250,8576,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1450,29,4,4250,8883,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1500,30,4,4250,9189,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,200,4,5,5250,1509,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,250,5,5,5250,1886,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,300,6,5,5250,2263,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,350,7,5,5250,2640,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,400,8,5,5250,3018,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,450,9,5,5250,3395,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,500,10,5,5250,3772,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,550,11,5,5250,4149,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,600,12,5,5250,4527,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,650,13,5,5250,4904,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,700,14,5,5250,5281,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,750,15,5,5250,5658,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,800,16,5,5250,6035,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,850,17,5,5250,6413,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,900,18,5,5250,6790,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,950,19,5,5250,7167,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1000,20,5,5250,7544,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1050,21,5,5250,7921,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1100,22,5,5250,8299,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1150,23,5,5250,8676,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1200,24,5,5250,9053,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1250,25,5,5250,9430,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1300,26,5,5250,9807,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1350,27,5,5250,10185,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1400,28,5,5250,10562,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1450,29,5,5250,10939,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1500,30,5,5250,11316,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,200,4,6,6250,1509,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,250,5,6,6250,1886,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,300,6,6,6250,2263,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,350,7,6,6250,2640,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,400,8,6,6250,3018,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,450,9,6,6250,3395,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,500,10,6,6250,3772,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,550,11,6,6250,4149,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,600,12,6,6250,4527,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,650,13,6,6250,4904,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,700,14,6,6250,5281,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,750,15,6,6250,5658,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,800,16,6,6250,6035,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,850,17,6,6250,6413,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,900,18,6,6250,6790,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,950,19,6,6250,7167,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1000,20,6,6250,7544,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1050,21,6,6250,7921,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1100,22,6,6250,8299,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1150,23,6,6250,8676,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1200,24,6,6250,9053,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1250,25,6,6250,9430,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1300,26,6,6250,9807,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1350,27,6,6250,10185,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1400,28,6,6250,10562,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1450,29,6,6250,10939,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2500,1500,30,6,6250,11316,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,200,4,2,2280,829,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,250,5,2,2280,1037,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,300,6,2,2280,1244,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,350,7,2,2280,1452,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,400,8,2,2280,1659,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,450,9,2,2280,1866,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,500,10,2,2280,2074,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,550,11,2,2280,2281,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,600,12,2,2280,2488,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,650,13,2,2280,2696,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,700,14,2,2280,2903,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,750,15,2,2280,3110,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,800,16,2,2280,3318,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,850,17,2,2280,3525,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,900,18,2,2280,3732,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,950,19,2,2280,3940,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1000,20,2,2280,4147,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1050,21,2,2280,4355,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1100,22,2,2280,4562,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1150,23,2,2280,4769,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1200,24,2,2280,4977,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1250,25,2,2280,5184,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1300,26,2,2280,5391,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1350,27,2,2280,5599,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1400,28,2,2280,5806,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1450,29,2,2280,6013,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1500,30,2,2280,6221,,,1.34
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,200,4,3,3280,1100,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,250,5,3,3280,1375,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,300,6,3,3280,1651,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,350,7,3,3280,1926,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,400,8,3,3280,2201,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,450,9,3,3280,2476,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,500,10,3,3280,2751,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,550,11,3,3280,3026,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,600,12,3,3280,3301,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,650,13,3,3280,3576,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,700,14,3,3280,3851,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,750,15,3,3280,4126,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,800,16,3,3280,4401,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,850,17,3,3280,4677,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,900,18,3,3280,4952,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,950,19,3,3280,5227,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1000,20,3,3280,5502,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1050,21,3,3280,5777,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1100,22,3,3280,6052,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1150,23,3,3280,6327,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1200,24,3,3280,6602,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1250,25,3,3280,6877,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1300,26,3,3280,7152,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1350,27,3,3280,7427,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1400,28,3,3280,7703,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1450,29,3,3280,7978,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1500,30,3,3280,8253,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,200,4,4,4280,1371,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,250,5,4,4280,1714,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,300,6,4,4280,2057,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,350,7,4,4280,2400,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,400,8,4,4280,2743,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,450,9,4,4280,3085,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,500,10,4,4280,3428,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,550,11,4,4280,3771,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,600,12,4,4280,4114,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,650,13,4,4280,4457,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,700,14,4,4280,4799,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,750,15,4,4280,5142,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,800,16,4,4280,5485,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,850,17,4,4280,5828,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,900,18,4,4280,6171,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,950,19,4,4280,6514,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1000,20,4,4280,6856,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1050,21,4,4280,7199,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1100,22,4,4280,7542,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1150,23,4,4280,7885,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1200,24,4,4280,8228,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1250,25,4,4280,8571,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1300,26,4,4280,8913,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1350,27,4,4280,9256,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1400,28,4,4280,9599,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1450,29,4,4280,9942,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1500,30,4,4280,10285,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,200,4,5,5280,1685,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,250,5,5,5280,2106,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,300,6,5,5280,2527,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,350,7,5,5280,2948,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,400,8,5,5280,3369,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,450,9,5,5280,3791,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,500,10,5,5280,4212,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,550,11,5,5280,4633,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,600,12,5,5280,5054,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,650,13,5,5280,5475,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,700,14,5,5280,5897,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,750,15,5,5280,6318,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,800,16,5,5280,6739,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,850,17,5,5280,7160,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,900,18,5,5280,7581,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,950,19,5,5280,8002,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1000,20,5,5280,8424,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1050,21,5,5280,8845,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1100,22,5,5280,9266,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1150,23,5,5280,9687,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1200,24,5,5280,10108,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1250,25,5,5280,10530,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1300,26,5,5280,10951,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1350,27,5,5280,11372,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1400,28,5,5280,11793,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1450,29,5,5280,12214,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1500,30,5,5280,12635,,,1.31
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,200,4,6,6280,1998,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,250,5,6,6280,2498,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,300,6,6,6280,2997,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,350,7,6,6280,3497,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,400,8,6,6280,3996,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,450,9,6,6280,4496,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,500,10,6,6280,4995,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,550,11,6,6280,5495,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,600,12,6,6280,5994,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,650,13,6,6280,6494,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,700,14,6,6280,6993,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,750,15,6,6280,7493,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,800,16,6,6280,7992,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,850,17,6,6280,8492,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,900,18,6,6280,8992,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,950,19,6,6280,9491,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1000,20,6,6280,9991,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,2800,1050,21,6,6280,10490,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,200,4,2,2300,1998,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,250,5,2,2300,2498,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,300,6,2,2300,2997,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,350,7,2,2300,3497,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,400,8,2,2300,3996,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,450,9,2,2300,4496,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,500,10,2,2300,4995,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,550,11,2,2300,5495,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,600,12,2,2300,5994,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,650,13,2,2300,6494,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,700,14,2,2300,6993,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,750,15,2,2300,7493,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,800,16,2,2300,7992,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,850,17,2,2300,8492,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,900,18,2,2300,8992,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,950,19,2,2300,9491,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1000,20,2,2300,9991,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1050,21,2,2300,10490,,,1.33
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,200,4,3,3300,1181,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,250,5,3,3300,1476,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,300,6,3,3300,1771,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,350,7,3,3300,2066,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,400,8,3,3300,2361,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,450,9,3,3300,2657,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,500,10,3,3300,2952,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,550,11,3,3300,3247,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,600,12,3,3300,3542,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,650,13,3,3300,3837,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,700,14,3,3300,4133,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,750,15,3,3300,4428,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,800,16,3,3300,4723,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,850,17,3,3300,5018,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,900,18,3,3300,5313,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,950,19,3,3300,5608,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1000,20,3,3300,5904,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1050,21,3,3300,6199,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1100,22,3,3300,6494,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1150,23,3,3300,6789,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1200,24,3,3300,7084,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1250,25,3,3300,7380,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1300,26,3,3300,7675,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1350,27,3,3300,7970,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1400,28,3,3300,8265,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1450,29,3,3300,8560,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1500,30,3,3300,8855,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,200,4,4,4300,1469,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,250,5,4,4300,1836,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,300,6,4,4300,2204,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,350,7,4,4300,2571,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,400,8,4,4300,2938,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,450,9,4,4300,3305,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,500,10,4,4300,3673,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,550,11,4,4300,4040,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,600,12,4,4300,4407,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,650,13,4,4300,4774,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,700,14,4,4300,5142,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,750,15,4,4300,5509,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,800,16,4,4300,5876,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,850,17,4,4300,6243,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,900,18,4,4300,6611,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,950,19,4,4300,6978,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1000,20,4,4300,7345,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1050,21,4,4300,7712,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1100,22,4,4300,8080,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1150,23,4,4300,8447,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1200,24,4,4300,8814,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1250,25,4,4300,9181,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1300,26,4,4300,9549,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1350,27,4,4300,9916,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1400,28,4,4300,10283,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1450,29,4,4300,10650,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1500,30,4,4300,11018,,,1.32
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,200,4,5,5300,1803,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,250,5,5,5300,2254,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,300,6,5,5300,2705,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,350,7,5,5300,3155,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,400,8,5,5300,3606,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,450,9,5,5300,4057,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,500,10,5,5300,4508,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,550,11,5,5300,4959,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,600,12,5,5300,5409,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,650,13,5,5300,5860,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,700,14,5,5300,6311,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,750,15,5,5300,6762,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,800,16,5,5300,7212,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,850,17,5,5300,7663,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,900,18,5,5300,8114,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,950,19,5,5300,8565,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1000,20,5,5300,9016,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1050,21,5,5300,9466,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1100,22,5,5300,9917,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1150,23,5,5300,10368,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,1200,24,5,5300,10819,,,1.3
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,200,4,6,6300,2137,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,250,5,6,6300,2672,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,300,6,6,6300,3206,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,350,7,6,6300,3740,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,400,8,6,6300,4274,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,450,9,6,6300,4809,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,500,10,6,6300,5343,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,550,11,6,6300,5877,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,600,12,6,6300,6412,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,650,13,6,6300,6946,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,700,14,6,6300,7480,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,750,15,6,6300,8015,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,800,16,6,6300,8549,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,850,17,6,6300,9083,,,1.28
Column,Myson,Myson Column Custom,,Simple Tube,Steel,3000,900,18,6,6300,9617,,,1.28
Panel,K-rad,K-rad Kompact,11,,Steel,300,400,,,S304K,209,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,500,,,S305K,262,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,600,,,S306K,314,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,800,,,S308K,366,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,1000,,,S310K,523,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,1200,,,S312K,628,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,1400,,,S314K,732,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,1600,,,S316K,837,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,2000,,,S320K,1046,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,400,,,S504K,326,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,500,,,S505K,408,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,600,,,S506K,490,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,700,,,S507K,571,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,800,,,S508K,653,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,900,,,S509K,734,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,1000,,,S510K,816,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,1100,,,S511K,897,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,1200,,,S512K,979,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,1300,,,S513K,1061,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,1400,,,S514K,1142,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,1500,,,S515K,1224,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,1600,,,S516K,1305,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,1800,,,S518K,1469,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,2000,,,S520K,1632,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,2200,,,S522K,1795,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,2400,,,S524K,1958,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,2700,,,S527K,2203,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,400,3000,,,S530K,2448,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,400,,,S404K,270,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,500,,,S405K,337,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,600,,,S406K,405,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,700,,,S407K,472,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,800,,,S408K,540,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,900,,,S409K,607,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,1000,,,S410K,675,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,1100,,,S411K,742,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,1200,,,S412K,810,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,1400,,,S414K,945,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,1600,,,S416K,1079,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,1800,,,S418K,1214,,Default,1.3
