Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Panel,K-rad,K-rad Kompact,11,,Steel,500,2000,,,S420K,1349,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,2200,,,S422K,1484,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,2700,,,S427K,1822,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,500,3000,,,S430K,2024,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,400,,,S604K,380,1296,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,500,,,S605K,475,1620,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,600,,,S606K,570,1944,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,700,,,S607K,665,2268,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,800,,,S608K,760,2592,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,900,,,S609K,855,2917,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,1000,,,S610K,950,3241,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,1100,,,S611K,1045,3565,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,1200,,,S612K,1140,3889,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,1300,,,S613K,1235,4213,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,1400,,,S614K,1330,4537,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,1500,,,S615K,1425,4861,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,1600,,,S616K,1520,5185,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,1800,,,S618K,1710,5833,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,2000,,,S620K,1900,6481,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,2200,,,S622K,2089,7129,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,2400,,,S624K,2280,7778,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,2700,,,S627K,2564,8750,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,600,3000,,,S630K,2849,9722,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,400,,,S704K,430,1468,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,500,,,S705K,538,1834,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,600,,,S706K,645,2201,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,800,,,S708K,860,2935,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,1000,,,S710K,1075,3669,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,1200,,,S712K,1290,4403,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,1400,,,S714K,1505,5136,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,1600,,,S716K,1720,5870,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,1800,,,S718K,1936,6604,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,400,,,S904K,520,1773,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,500,,,S905K,649,2216,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,600,,,S906K,779,2659,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,700,,,S907K,909,3102,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,800,,,S908K,1039,3545,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,900,,,S909K,1169,3989,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,400,,,P404K,413,1408,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,500,,,P405K,516,1759,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,600,,,P406K,619,2111,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,700,,,P407K,722,2463,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,800,,,P408K,825,2815,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,900,,,P409K,928,3167,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,1000,,,P410K,1031,3519,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,1100,,,P411K,1134,3871,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,1200,,,P412K,1238,4223,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,1400,,,P414K,1444,4927,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,1600,,,P416K,1650,5630,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,1800,,,P418K,1856,6334,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,2000,,,P420K,2063,7038,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,2200,,,P422K,2269,7742,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,400,,,P504K,493,1682,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,500,,,P505K,616,2102,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,600,,,P506K,739,2523,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,700,,,P507K,863,2943,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,800,,,P508K,986,3363,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,900,,,P509K,1109,3784,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,1000,,,P510K,1232,4204,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,1100,,,P511K,1355,4625,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,1200,,,P512K,1479,5045,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,1400,,,P514K,1725,5886,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,1600,,,P516K,1972,6727,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,1800,,,P518K,2218,7568,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,2000,,,P520K,2464,8408,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,2200,,,P522K,2711,9249,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,400,,,P604K,566,1932,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,500,,,P605K,708,2414,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,600,,,P606K,849,2897,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,700,,,P607K,991,3380,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,800,,,P608K,1132,3863,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,900,,,P609K,1274,4346,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1000,,,P610K,1415,4829,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1100,,,P611K,1557,5312,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1200,,,P612K,1698,5795,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1300,,,P613K,1840,6277,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1400,,,P614K,1981,6760,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1500,,,P615K,2123,7243,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1600,,,P616K,2264,7726,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1800,,,P618K,2547,8692,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,2000,,,P620K,2830,9658,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,2200,,,P622K,3114,10623,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,700,400,,,P704K,650,2216,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,700,500,,,P705K,812,2771,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,700,600,,,P706K,974,3325,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,700,800,,,P708K,1299,4433,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,700,1000,,,P710K,1624,5541,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,400,,,P904K,752,2567,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,500,,,P905K,941,3209,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,600,,,P906K,1129,3851,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,700,,,P907K,1317,4493,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,800,,,P908K,1505,5135,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,900,,,P909K,1693,5777,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,400,,,D304K,420,1432,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,600,,,D306K,629,2148,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,800,,,D308K,839,2864,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,1000,,,D310K,1049,3580,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,1200,,,D312K,1259,4296,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,1400,,,D314K,1469,5012,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,1600,,,D316K,1679,5727,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,2000,,,D320K,2098,7159,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,400,,,D404K,533,1819,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,500,,,D405K,666,2273,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,600,,,D406K,800,2728,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,700,,,D407K,933,3183,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,800,,,D408K,1066,3637,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,900,,,D409K,1199,4092,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,1000,,,D410K,1333,4547,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,1100,,,D411K,1466,5002,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,1200,,,D412K,1599,5456,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,1400,,,D414K,1866,6366,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,1600,,,D416K,2132,7275,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,1800,,,D418K,2399,8184,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,2000,,,D420K,2665,9094,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,2200,,,D422K,2932,10003,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,400,,,D504K,638,2176,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,500,,,D505K,797,2720,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,600,,,D506K,956,3263,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,700,,,D507K,1116,3807,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,800,,,D508K,1275,4351,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,900,,,D509K,1435,4895,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,1000,,,D510K,1594,5439,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,1100,,,D511K,1754,5983,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,1200,,,D512K,1913,6527,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,1300,,,D513K,2072,7071,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,1400,,,D514K,2232,7615,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,1500,,,D515K,2391,8159,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,1600,,,D516K,2551,8703,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,1800,,,D518K,2869,9790,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,2000,,,D520K,3188,10878,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,2200,,,D522K,3507,11966,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,2400,,,D524K,3826,13540,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,400,,,D604K,734,2504,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,500,,,D605K,917,3130,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,600,,,D606K,1101,3756,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,700,,,D607K,1284,4382,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,800,,,D608K,1468,5008,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,900,,,D609K,1651,5634,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,1000,,,D610K,1835,6260,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,1100,,,D611K,2018,6886,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,1200,,,D612K,2202,7512,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,1300,,,D613K,2385,8138,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,1400,,,D614K,2569,8764,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,1500,,,D615K,2752,9390,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,1600,,,D616K,2935,10016,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,1800,,,D618K,3302,11268,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,2000,,,D620K,3669,12520,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,2200,,,D622K,4036,13772,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,2400,,,D624K,4404,15240,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,2700,,,D627K,4954,16902,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,600,3000,,,D630K,5504,18780,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,400,,,D704K,830,2832,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,500,,,D705K,1038,3540,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,600,,,D706K,1245,4248,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,800,,,D708K,1660,5665,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,1000,,,D710K,2075,7081,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,1200,,,D712K,2490,8497,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,1400,,,D714K,2905,9913,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,1600,,,D716K,3320,11329,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,400,,,D904K,908,3344,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,500,,,D905K,1225,4180,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,600,,,D906K,1470,5016,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,700,,,D907K,1715,5852,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,800,,,D908K,1960,6688,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,900,,,D909K,2205,7523,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,1000,,,D910K,2450,8359,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,1100,,,D911K,2695,9195,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,1200,,,D912K,2940,10031,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,400,,,,572,1953,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,600,,,,859,2930,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,800,,,,1145,3906,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,1000,,,,1431,4883,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,1200,,,,1717,5859,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,1400,,,,2003,6836,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,1600,,,,2290,7812,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,1800,,,,2576,8789,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,300,2000,,,,2862,9765,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,400,,,,726,2478,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,600,,,,1090,3718,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,800,,,,1453,4957,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,1000,,,,1816,6196,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,1200,,,,2179,7435,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,1400,,,,2542,8675,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,1600,,,,2906,9914,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,1800,,,,3269,11153,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,400,2000,,,,3632,12392,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,400,,,,870,2970,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,600,,,,1306,4455,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,800,,,,1741,5940,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,1000,,,,2176,7425,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,1200,,,,2611,8909,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,1400,,,,3046,10394,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,1600,,,,3482,11879,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,1800,,,,3917,13364,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,500,2000,,,,4352,14849,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,400,,,,1006,3431,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,600,,,,1508,5147,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,800,,,,2011,6862,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,1000,,,,2514,8578,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,1200,,,,3017,10293,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,1400,,,,3520,12009,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,1600,,,,4022,13724,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,1800,,,,4525,15440,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,600,2000,,,,5028,17156,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,400,,,,1194,4073,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,600,,,,1790,6109,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,800,,,,2387,8145,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,1000,,,,2984,10181,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,1200,,,,3581,12218,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,1400,,,,4178,14254,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,1600,,,,4774,16290,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,1800,,,,5371,18327,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,750,2000,,,,5968,20363,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,400,,,,1367,4664,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,600,,,,2050,6995,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,800,,,,2734,9327,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,1000,,,,3417,11659,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,1200,,,,4100,13991,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,1400,,,,4784,16322,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,1600,,,,5467,18654,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,1800,,,,6151,20986,Default,1.3
Panel,K-rad,K-rad Kompact,33,,Steel,900,2000,,,,6834,23318,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,700,,,,366,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,900,,,,471,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,1100,,,,575,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,1300,,,,680,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,1500,,,,785,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,1800,,,,941,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,2200,,,,1151,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,2400,,,,1255,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,2700,,,,1412,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,300,3000,,,,1569,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,700,,,,753,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,900,,,,968,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,1100,,,,1183,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,1300,,,,1398,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,1500,,,,1613,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,2000,,,,2150,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,2200,,,,2365,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,2400,,,,2580,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,2700,,,,2903,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,750,3000,,,,3225,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,1000,,,,1298,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,1100,,,,1428,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,1200,,,,1558,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,1300,,,,1687,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,1400,,,,1817,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,1500,,,,1947,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,1600,,,,2077,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,1800,,,,2336,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,2000,,,,2596,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,2200,,,,2856,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,2400,,,,3115,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,2700,,,,3505,,Default,1.3
Panel,K-rad,K-rad Kompact,11,,Steel,900,3000,,,,3894,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,400,,,,311,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,500,,,,389,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,600,,,,466,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,700,,,,544,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,800,,,,622,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,900,,,,699,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,1000,,,,777,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,1100,,,,855,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,1200,,,,932,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,1300,,,,1010,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,1400,,,,1088,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,1500,,,,1166,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,1600,,,,1243,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,1800,,,,1399,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,2000,,,,1554,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,2200,,,,1709,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,2400,,,,1865,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,2700,,,,2098,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,300,3000,,,,2331,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,1300,,,,1340,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,1500,,,,1547,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,2400,,,,2474,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,2700,,,,2784,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,400,3000,,,,3093,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,1300,,,,1602,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,1500,,,,1848,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,2400,,,,2957,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,2700,,,,3326,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,500,3000,,,,3696,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1300,,,,1602,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,1500,,,,1848,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,2400,,,,3396,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,2700,,,,3821,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,600,3000,,,,4245,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,400,,,,650,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,500,,,,812,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,600,,,,974,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,700,,,,1137,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,800,,,,1299,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,900,,,,1462,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,1000,,,,1590,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,1100,,,,1786,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,1200,,,,1949,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,1300,,,,2111,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,1400,,,,2274,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,1500,,,,2436,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,1600,,,,2598,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,1800,,,,2923,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,2000,,,,3248,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,2200,,,,3573,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,2400,,,,3898,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,2700,,,,4385,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,750,3000,,,,4872,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,1000,,,,1882,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,1100,,,,2070,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,1200,,,,2258,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,1300,,,,2447,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,1400,,,,2635,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,1500,,,,2823,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,1600,,,,3011,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,1800,,,,3388,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,2000,,,,3764,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,2200,,,,4140,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,2400,,,,4517,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,2700,,,,5081,,Default,1.3
Panel,K-rad,K-rad Kompact,21,,Steel,900,3000,,,,5646,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,500,,,,525,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,700,,,,734,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,900,,,,944,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,1100,,,,1154,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,1300,,,,1364,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,1500,,,,1574,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,1800,,,,1888,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,2200,,,,2308,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,2400,,,,2518,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,2700,,,,2832,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,300,3000,,,,3147,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,1300,,,,1733,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,1500,,,,2000,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,2400,,,,3199,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,2700,,,,3599,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,400,3000,,,,3999,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,2700,,,,4304,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,500,3000,,,,4782,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,700,,,,1453,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,900,,,,1868,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,1100,,,,2283,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,1300,,,,2698,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,1500,,,,3113,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,1800,,,,3735,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,2000,,,,4150,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,2200,,,,4565,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,2400,,,,4980,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,2700,,,,5603,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,750,3000,,,,6225,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,1300,,,,3185,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,1400,,,,3430,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,1500,,,,3675,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,1600,,,,3920,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,1800,,,,4410,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,2000,,,,4900,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,2200,,,,5390,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,2400,,,,5880,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,2700,,,,6615,,Default,1.3
Panel,K-rad,K-rad Kompact,22,,Steel,900,3000,,,,7350,,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,413,7,1,DRARAHMVL,310,1057,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,590,10,1,DRARAHMVL,442,1510,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,826,14,1,DRARAHMVL,619,2113,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,1000,17,1,DRARAHMVL,752,2566,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,1180,20,1,DRARAHMVL,885,3019,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,1416,24,1,DRARAHMVL,1062,3623,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,415,7,2,DRARAHMVL,434,1479,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,590,10,2,DRARAHMVL,619,2113,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,600,826,14,2,DRARAHMVL,867,2958,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,413,7,1,DRARAHMVL,331,1129,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,590,10,1,DRARAHMVL,473,1613,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,826,14,1,DRARAHMVL,662,2258,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,1000,17,1,DRARAHMVL,803,2741,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,1180,20,1,DRARAHMVL,945,3225,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,1416,24,1,DRARAHMVL,1134,3870,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,1647,28,1,DRARAHMVL,1323,4515,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,413,7,2,DRARAHMVL,514,1755,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,590,10,2,DRARAHMVL,735,2508,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,826,14,2,DRARAHMVL,1029,3511,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,1000,17,2,DRARAHMVL,1249,4263,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,1180,20,2,DRARAHMVL,1470,5015,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,1416,24,2,DRARAHMVL,1764,6018,Default,1.3
Column,Milano,Milano Aruba Horizontal,,Flat,Steel,635,1647,28,2,DRARAHMVL,2058,7021,Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1600,236,4,1,DRARWVMVL,441,"1,505",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1600,354,6,1,DRARWVMVL,661,"2,255",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1600,472,8,1,DRARWVMVL,882,"3,009",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1600,590,10,1,DRARWVMVL,1102,"3,760",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1780,236,4,1,DRARWVMVL,471,"1,607",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1780,354,6,1,DRARWVMVL,707,"2,412",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1780,472,8,1,DRARWVMVL,942,"3,214",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1780,590,10,1,DRARWVMVL,1178,"4,019",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1600,236,4,2,DRARWVMVL,645,"2,201",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1600,354,6,2,DRARWVMVL,968,"3,303",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1600,472,8,2,DRARWVMVL,1291,"4,405",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1600,590,10,2,DRARWVMVL,1613,"5,504",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1780,236,4,2,DRARWVMVL,733,"2,501",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1780,354,6,2,DRARWVMVL,1099,"3,750",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1780,472,8,2,DRARWVMVL,1465,"4,999",Default,1.3
Column,Milano,Milano Aruba Vertical,,Flat,Steel,1780,590,10,2,DRARWVMVL,1832,"6,251",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,280,4,1,DRALWVMVL,464,"1,583",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,350,5,1,DRALWVMVL,580,"1,979",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,420,6,1,DRALWVMVL,695,"2,371",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,490,7,1,DRALWVMVL,811,"2,767",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,560,8,1,DRALWVMVL,927,"3,163",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,280,4,2,DRALWVMVL,696,"2,375",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,350,5,2,DRALWVMVL,870,"2,968",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,420,6,2,DRALWVMVL,1043,"3,559",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,490,7,2,DRALWVMVL,1217,"4,152",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1600,560,8,2,DRALWVMVL,1391,"4,746",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,280,4,1,DRALWVMVL,520,"1,774",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,350,5,1,DRALWVMVL,651,"2,221",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,420,6,1,DRALWVMVL,781,"2,665",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,490,7,1,DRALWVMVL,911,"3,108",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,560,8,1,DRALWVMVL,1041,"3,552",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,280,4,2,DRALWVMVL,696,"2,375",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,350,5,2,DRALWVMVL,974,"3,323",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,420,6,2,DRALWVMVL,1168,"3,985",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,490,7,2,DRALWVMVL,1363,"4,651",Default,1.3
Column,Milano,Milano Alpha Vertical,,Flat,Steel,1780,560,8,2,DRALWVMVL,1558,"5,316",Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,420,6,1,DRALWHMVL,298,1017,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,630,9,1,DRALWHMVL,447,1525,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,840,12,1,DRALWHMVL,596,2034,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,980,14,1,DRALWHMVL,696,2375,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,1190,17,1,DRALWHMVL,845,2883,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,420,6,2,DRALWHMVL,453,1546,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,630,9,2,DRALWHMVL,680,2320,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,840,12,2,DRALWHMVL,906,3091,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,980,14,2,DRALWHMVL,1057,3606,Default,1.3
Column,Milano,Milano Alpha Horizontal,,Flat,Steel,635,1190,17,2,DRALWHMVL,1284,4381,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,300,605,13,3,DRTRMBRHMVL,417,1424,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,300,785,17,3,DRTRMBRHMVL,546,1862,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,300,1010,22,3,DRTRMBRHMVL,706,2410,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,300,1190,26,3,DRTRMBRHMVL,835,2849,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,300,1415,33,3,DRTRMBRHMVL,994,3391,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,300,1595,37,3,DRTRMBRHMVL,1122,3829,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,500,785,17,3,DRTRMBRHMVL,764,2608,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,500,1010,22,3,DRTRMBRHMVL,989,3375,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,500,1190,26,3,DRTRMBRHMVL,1169,3989,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,500,1415,33,3,DRTRMBRHMVL,1394,4756,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,600,425,9,3,DRTRMBRHMVL,513,1750,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,600,605,13,3,DRTRMBRHMVL,741,2528,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,600,785,17,3,DRTRMBRHMVL,969,3305,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,600,1010,22,3,DRTRMBRHMVL,1253,4277,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,600,1190,26,3,DRTRMBRHMVL,1481,5055,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,600,1415,33,3,DRTRMBRHMVL,1670,5699,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,600,1595,37,3,DRTRMBRHMVL,1886,6435,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,750,785,17,3,DRTRMBRHMVL,1132,3863,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,750,1010,22,3,DRTRMBRHMVL,1465,4999,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,750,1190,26,3,DRTRMBRHMVL,1731,5908,Default,1.3
Column,Milano,Milano Windsor Horizontal,,Simple Tube,Steel,750,1415,33,3,DRTRMBRHMVL,2064,7044,Default,1.3
Column,Milano,Milano Windsor Vertical,,Simple Tube,Steel,1800,290,6,4,TRUSHVW4,1266,4320,Default,1.3
Column,Milano,Milano Windsor Vertical,,Simple Tube,Steel,1800,380,8,4,TRUSHVW5,1688,5760,Default,1.3
Column,Milano,Milano Windsor Vertical,,Classic Tube,Steel,1800,470,10,4,TRUSHVW6,2077,7088,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,354,1600,6,1,DRAMCHMVL,678,2313,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,354,1780,6,1,DRAMCHMVL,707,2412,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,472,1600,6,1,DRAMCHMVL,904,3083,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,472,1780,6,1,DRAMCHMVL,943,3216,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,413,7,1,DRAMCHMVL,332,1134,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,590,10,1,DRAMCHMVL,475,1620,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,826,14,1,DRAMCHMVL,665,2268,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,1000,17,1,DRAMCHMVL,807,2754,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,1180,20,1,DRAMCHMVL,949,3239,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,354,1600,6,2,DRAMCHMVL,943,3217,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,354,1780,6,2,DRAMCHMVL,1138,3882,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,472,1600,6,2,DRAMCHMVL,1257,4289,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,472,1780,6,2,DRAMCHMVL,1517,5176,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,413,7,2,DRAMCHMVL,515,1756,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,590,10,2,DRAMCHMVL,735,2509,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,826,14,2,DRAMCHMVL,1029,3512,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,1000,17,2,DRAMCHMVL,1250,4265,Default,1.3
Column,Milano,Milano Capri Horizontal,,Flat,Steel,635,1180,20,2,DRAMCHMVL,1470,5017,Default,1.3
Column,Milano,Milano Capri Vertical,,Flat,Steel,1600,354,6,1,DRAMCVMVL,678,2313,Default,1.3
Column,Milano,Milano Capri Vertical,,Flat,Steel,1780,354,6,1,DRAMCVMVL,707,2412,Default,1.3
Column,Milano,Milano Capri Vertical,,Flat,Steel,1600,472,8,1,DRAMCVMVL,904,3083,Default,1.3
Column,Milano,Milano Capri Vertical,,Flat,Steel,1780,472,8,1,DRAMCVMVL,943,3216,Default,1.3
Column,Milano,Milano Capri Vertical,,Flat,Steel,1600,354,6,2,DRAMCVMVL,943,3217,Default,1.3
Column,Milano,Milano Capri Vertical,,Flat,Steel,1780,354,6,2,DRAMCVMVL,1138,3882,Default,1.3
Column,Milano,Milano Capri Vertical,,Flat,Steel,1600,472,8,2,DRAMCVMVL,1257,4289,Default,1.3
Column,Milano,Milano Capri Vertical,,Flat,Steel,1780,472,8,2,DRAMCVMVL,1517,5176,Default,1.3
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,300,500,,,140900,235,802,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,300,1000,,,140901,469,1601,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,300,1400,,,140902,657,2242,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,300,2000,,,140903,938,3201,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,400,,,140908,250,853,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,600,,,140909,376,1283,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,800,,,140910,501,1710,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,1000,,,140911,626,2137,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,1200,,,140912,751,2563,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,1400,,,140913,876,2990,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,1600,,,140914,1002,3420,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,1800,,,140915,1127,3846,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,400,2000,,,140916,1252,4273,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,400,,,140926,310,1058,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,600,,,140927,464,1584,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,800,,,140928,619,2113,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,1000,,,140929,774,2642,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,1200,,,140930,929,3171,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,1400,,,140931,1084,3700,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,1600,,,140932,1238,4225,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,1800,,,140933,1393,4754,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,500,2000,,,140934,1548,5283,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,400,,,140944,364,1242,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,600,,,140945,547,1867,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,800,,,140946,729,2488,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,1000,,,140947,911,3109,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,1200,,,140948,1093,3730,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,1400,,,140949,1275,4352,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,1600,,,140950,1458,4976,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,1800,,,140951,1640,5597,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,600,2000,,,140952,1822,6218,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,400,,,140974,415,1417,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,600,,,140975,623,2125,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,800,,,140976,830,2833,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,1000,,,140977,1038,3542,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,1200,,,140978,1246,4250,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,1400,,,140979,1453,4958,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,1600,,,140980,1661,5667,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,1800,,,140981,1868,6375,Default,
Panel,Stelrad,Stelrad Planar Horizontal,11,,Steel,700,2000,,,140982,2076,7083,Default,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,300,500,,,140904,465,1587,K2 300H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,300,1000,,,140905,929,3171,K2 300H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,300,1400,,,140906,1301,4440,K2 300H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,300,2000,,,140907,1858,6341,K2 300H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,400,,,140917,471,1608,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,600,,,140918,706,2410,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,800,,,140919,942,3215,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,1000,,,140920,1177,4017,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,1200,,,140921,1412,4819,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,1400,,,140922,1648,5625,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,1600,,,140923,1883,6427,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,1800,,,140924,2119,7232,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,400,2000,,,140925,2354,8034,K2 400H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,400,,,140935,564,1925,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,600,,,140936,847,2891,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,800,,,140937,1129,3853,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,1000,,,140938,1411,4816,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,1200,,,140939,1693,5778,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,1400,,,140940,1975,6741,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,1600,,,140941,2258,7707,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,1800,,,140942,2540,8669,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,500,2000,,,140943,2822,9631,K2 500H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,400,,,140953,654,2232,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,600,,,140954,980,3345,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,800,,,140955,1307,4461,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,1000,,,140956,1634,5577,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,1200,,,140957,1961,6693,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,1400,,,140958,2288,7809,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,1600,,,140959,2614,8922,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,1800,,,140960,2941,10038,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,600,2000,,,140961,3268,11154,K2 600H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,400,,,140983,739,2522,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,600,,,140984,1109,3783,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,800,,,140985,1478,5044,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,1000,,,140986,1848,6305,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,1200,,,140987,2218,7566,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,1400,,,140988,2587,8828,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,1600,,,140989,2957,10089,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,1800,,,140990,3326,11350,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,22,,Steel,700,2000,,,140991,3696,12611,K2 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,300,1000,,,141230,1346,4593,K3 300H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,300,2000,,,141231,2692,9185,K3 300H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,600,,,141233,1210,4129,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,700,,,141300,1412,4818,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,800,,,141234,1614,5507,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,900,,,141301,1815,6193,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,1000,,,141235,2017,6882,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,1100,,,141302,2219,7572,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,1200,,,141236,2420,8257,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,1400,,,141237,2824,9636,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,1600,,,141238,3227,11011,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,1800,,,141239,3631,12389,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,2000,,,141240,4034,13765,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,500,2400,,,141303,4841,16518,K3 500H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,400,,,141241,933,3184,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,500,,,141304,1166,3979,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,600,,,141242,1399,4774,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,700,,,141305,1632,5569,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,800,,,141243,1866,6367,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,900,,,141306,2099,7162,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,1000,,,141244,2332,7957,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,1100,,,141307,2565,8752,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,1200,,,141245,2798,9547,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,1400,,,141246,3265,11141,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,1600,,,141247,3731,12731,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,1800,,,141248,4198,14324,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,2000,,,141249,4664,15914,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,600,2400,,,141308,5597,19098,K3 600H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,500,,,141309,1319,4501,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,600,,,141251,1582,5398,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,700,,,141310,1846,6299,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,800,,,141252,2110,7200,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,900,,,141311,2373,8097,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,1000,,,141253,2637,8998,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,1100,,,141312,2901,9899,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,1200,,,141254,3164,10796,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,1400,,,141255,3692,12598,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,1600,,,141256,4219,14396,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,1800,,,141257,4747,16197,K3 700H,
Panel,Stelrad,Stelrad Planar Horizontal,33,,Steel,700,2000,,,141258,5274,17996,K3 700H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1600,300,,,30162203,1026,3501,K2 300H,
