Type,Manufacturer,Range,Panel Radiator Type,Column Style,Material,Height,Width,Sections / Elements,Cols,Manu. Part Number,Heat Output Watts (dT50),Heat Output Btu/hr (1),n coefficient Strategy,n coefficient
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1600,400,,,30162204,1368,4668,K2 400H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1600,500,,,30162205,1710,5835,K2 500H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1600,600,,,30162206,2052,7002,K2 600H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1800,300,,,30182203,1107,3777,K2 300H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1800,400,,,30182204,1476,5036,K2 400H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1800,500,,,30182205,1845,6295,K2 500H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1800,600,,,30182206,2214,7554,K2 600H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,1800,700,,,30182207,2583,8813,K2 700H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,2000,400,,,30202204,1584,5405,K2 400H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,2000,500,,,30202205,1980,6756,K2 500H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,2000,600,,,30202206,2376,8107,K2 600H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,2000,700,,,30202207,2772,9458,K2 700H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,2200,400,,,30222204,1692,5773,K2 400H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,2200,500,,,30222205,2115,7216,K2 500H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,2200,600,,,30222206,2538,8660,K2 600H,
Panel,Stelrad,Stelrad Planar Vertical,22,,Steel,2200,700,,,30222207,2961,10103,K2 700H,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,500,,1,148346,392,1338,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,600,,1,148347,470,1604,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,700,,1,148348,549,1873,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,800,,1,148349,627,2139,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,900,,1,148350,706,2409,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1000,,1,148351,784,2675,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1100,,1,148352,862,2941,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1200,,1,148353,941,3211,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1400,,1,148354,1098,3747,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1600,,1,148355,1254,4279,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1800,,1,148356,1411,4815,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2000,,1,148357,1568,5350,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2200,,1,148358,1725,5886,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2400,,1,148359,1882,6422,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2600,,1,148360,2038,6954,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2800,,1,148361,2195,7490,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,3000,,1,148362,2352,8025,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,500,,1,148363,501,1709,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,600,,1,148364,601,2051,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,700,,1,148365,701,2392,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,800,,1,148366,802,2737,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,900,,1,148367,902,3078,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1000,,1,148368,1002,3419,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1100,,1,148369,1102,3760,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1200,,1,148370,1202,4101,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1400,,1,148371,1403,4787,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1600,,1,148372,1603,5470,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1800,,1,148373,1804,6156,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2000,,1,148374,2004,6838,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2200,,1,148375,2204,7520,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2400,,1,148376,2405,8206,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2600,,1,148377,2605,8889,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2800,,1,148378,2806,9574,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,3000,,1,148379,3006,10257,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,500,,1,148380,598,2040,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,600,,1,148381,718,2450,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,700,,1,148382,837,2856,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,800,,1,148383,957,3265,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,900,,1,148384,1076,3671,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1000,,1,148385,1196,4081,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1100,,1,148386,1316,4490,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1200,,1,148387,1435,4896,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1400,,1,148388,1674,5712,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1600,,1,148389,1914,6531,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1800,,1,148390,2153,7346,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2000,,1,148391,2392,8162,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2200,,1,148392,2631,8977,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2400,,1,148393,2870,9793,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2600,,1,148394,3110,10612,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2800,,1,148395,3349,11427,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,3000,,1,148396,3588,12243,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,500,,2,148397,685,2337,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,600,,2,148398,821,2801,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,700,,2,148399,958,3269,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,800,,2,148400,1095,3736,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,900,,2,148401,1232,4204,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1000,,2,148402,1369,4671,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1100,,2,148403,1506,5139,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1200,,2,148404,1643,5606,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1400,,2,148405,1917,6541,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1600,,2,148406,2190,7473,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,1800,,2,148407,2464,8408,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2000,,2,148408,2738,9342,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2200,,2,148409,3012,10277,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2400,,2,148410,3286,11212,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2600,,2,148411,3559,12144,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,2800,,2,148412,3833,13079,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,444,3000,,2,148413,4107,14014,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,500,,2,148414,849,2897,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,600,,2,148415,1018,3474,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,700,,2,148416,1188,4054,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,800,,2,148417,1358,4634,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,900,,2,148418,1527,5210,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1000,,2,148419,1697,5790,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1100,,2,148420,1867,6370,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1200,,2,148421,2036,6947,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1400,,2,148422,2376,8107,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1600,,2,148423,2715,9264,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,1800,,2,148424,3055,10424,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2000,,2,148425,3394,11581,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2200,,2,148426,3733,12738,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2400,,2,148427,4073,13898,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2600,,2,148428,4412,15054,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,2800,,2,148429,4752,16214,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,592,3000,,2,148430,5091,17371,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,500,,2,148431,1001,3416,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,600,,2,148432,1201,4098,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,700,,2,148433,1401,4780,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,800,,2,148434,1602,5466,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,900,,2,148435,1802,6149,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1000,,2,148436,2002,6831,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1100,,2,148437,2202,7514,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1200,,2,148438,2402,8196,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1400,,2,148439,2803,9564,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1600,,2,148440,3203,10929,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,1800,,2,148441,3604,12297,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2000,,2,148442,4004,13662,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2200,,2,148443,4404,15027,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2400,,2,148444,4805,16395,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2600,,2,148445,5205,17760,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,2800,,2,148446,5606,19128,,
Column,Stelrad,Stelrad Concord Plane,,Flat,Steel,740,3000,,2,148447,6006,20493,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,148,800,,2,148308,541,1846,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,148,1000,,2,148309,676,2307,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,148,1200,,2,148310,811,2767,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,148,1400,,2,148311,946,3228,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,148,1600,,2,148312,1082,3692,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,148,1800,,2,148313,1217,4153,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,148,2000,,2,148314,1352,4613,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,148,2200,,2,148315,1487,5074,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,296,800,,2,148316,892,3044,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,296,1000,,2,148317,1115,3805,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,296,1200,,2,148318,1338,4565,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,296,1400,,2,148319,1561,5326,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,296,1600,,2,148320,1784,6087,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,296,1800,,2,148321,2007,6848,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,296,2000,,2,148322,2230,7609,,
Column,Stelrad,Stelrad Concord Lo-Line,,Flat,Steel,296,2200,,2,148323,2453,8370,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,1800,444,,1,148340,852,2907,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,1800,592,,1,148341,1136,3876,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,1800,740,,1,148342,1420,4845,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,2000,444,,1,148343,942,3214,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,2000,592,,1,148344,1256,4286,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,2000,740,,1,148345,1570,5357,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,1800,444,,2,148640,1254,4279,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,1800,592,,2,148641,1672,5705,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,1800,740,,2,148642,2090,7131,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,2000,444,,2,148643,1386,4729,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,2000,592,,2,148644,1848,6306,,
Column,Stelrad,Stelrad Concord Vertical,,Flat,Steel,2000,740,,2,148645,2310,7882,,
Column,Stelrad,Stelrad Concord Slimline,,Flat,Steel,1800,320,,1,148300,872,2975,,
Column,Stelrad,Stelrad Concord Slimline,,Flat,Steel,1800,440,,1,148301,1199,4091,,
Column,Stelrad,Stelrad Concord Slimline,,Flat,Steel,1800,520,,1,148302,1417,4835,,
Column,Stelrad,Stelrad Concord Slimline,,Flat,Steel,1800,640,,1,148303,1744,5951,,
Column,Stelrad,Stelrad Concord Slimline,,Flat,Steel,2000,320,,1,148304,978,3337,,
Column,Stelrad,Stelrad Concord Slimline,,Flat,Steel,2000,440,,1,148305,1344,4586,,
Column,Stelrad,Stelrad Concord Slimline,,Flat,Steel,2000,520,,1,148306,1589,5422,,
Column,Stelrad,Stelrad Concord Slimline,,Flat,Steel,2000,640,,1,148307,1956,6674,,
Towel Rail,Tallis,Tallis Ladder Rail,,,Steel,780,500,,,TALLLR785009,345,1177,,
Towel Rail,Tallis,Tallis Ladder Rail,,,Steel,780,600,,,TALLLR786009,404,1378,,
Towel Rail,Tallis,Tallis Ladder Rail,,,Steel,1060,500,,,TALLLR105012,463,1580,,
Towel Rail,Tallis,Tallis Ladder Rail,,,Steel,1060,600,,,TALLLR106012,546,1863,,
Towel Rail,Tallis,Tallis Ladder Rail,,,Steel,1340,500,,,TALLLR135015,581,1982,,
Towel Rail,Tallis,Tallis Side Rail,,,Steel,1340,600,,,TALLLR136015 ◊,680,2320,,
Towel Rail,Tallis,Tallis Side Rail,,,Steel,885,500,,,TALLSR885012,410,1399,,
Towel Rail,Tallis,Tallis Side Rail,,,Steel,885,600,,,TALLSR886012,474,1617,,
Towel Rail,Tallis,Tallis Side Rail,,,Steel,1255,500,,,TALLSR125016,549,1873,,
Towel Rail,Tallis,Tallis Side Rail,,,Steel,1255,600,,,TALLSR126016,640,2184,,
Towel Rail,Tallis,Tallis Side Rail,,,Steel,1570,500,,,TALLSR155020,684,2334,,
Towel Rail,Tallis,Tallis Side Rail,,,Steel,1570,600,,,TALLSR156020,791,2699,,
Towel Rail,Ashby,Ashby Ladder Rail,,,Steel,940,500,,,ASHB945009,383,1307,,
Towel Rail,Ashby,Ashby Ladder Rail,,,Steel,940,600,,,ASHB946009,430,1467,,
Towel Rail,Ashby,Ashby Ladder Rail,,,Steel,1290,500,,,ASHB125012,526,1795,,
Towel Rail,Ashby,Ashby Ladder Rail,,,Steel,1290,600,,,ASHB126012,590,2013,,
Towel Rail,Ashby,Ashby Ladder Rail,,,Steel,1640,500,,,ASHB165015,669,2283,,
Towel Rail,Ashby,Ashby Ladder Rail,,,Steel,1640,600,,,ASHB166015,749,2556,,
Towel Rail,Chaucer,Chaucer Side Rail,,,Steel,832,500,,,CHAUSR8350,394,1344,,
Towel Rail,Chaucer,Chaucer Side Rail,,,Steel,832,600,,,CHAUSR8360,455,1552,,
Towel Rail,Chaucer,Chaucer Side Rail,,,Steel,1348,500,,,CHAUSR1350,612,2088,,
Towel Rail,Chaucer,Chaucer Side Rail,,,Steel,1348,600,,,CHAUSR1360,708,2416,,
Towel Rail,Dale,Dale Towel Rail,,,Steel,1590,586,,,DALE155802M,824,2811,,
Towel Rail,Dale,Dale Towel Rail,,,Steel,1790,586,,,DALE175802M,927,3163,,
Towel Rail,Dale,Dale Towel Rail,,,Steel,1590,586,,,DALE155802B,824,2811,,
Towel Rail,Dale,Dale Towel Rail,,,Steel,1790,586,,,DALE175802B,927,3163,,
Towel Rail,Holt,Holt Towel Rail,,,Steel,790,390,,,HOLT793901M,279,952,,
Towel Rail,Holt,Holt Towel Rail,,,Steel,990,390,,,HOLT993901M,349,1191,,
Towel Rail,Holt,Holt Towel Rail,,,Steel,1190,390,,,HOLT113901M,420,1433,,
Towel Rail,Holt,Holt Towel Rail,,,Steel,1590,390,,,HOLT153902M,642,2191,,
Towel Rail,Holt,Holt Towel Rail,,,Steel,790,390,,,HOLT793901B,279,952,,
Towel Rail,Holt,Holt Towel Rail,,,Steel,990,390,,,HOLT993901B,349,1191,,
Towel Rail,Holt,Holt Towel Rail,,,Steel,1190,390,,,HOLT113901B,420,1433,,
Towel Rail,Holt,Holt Towel Rail,,,Steel,1590,390,,,HOLT153902B,642,2191,,
Towel Rail,Hawkhurst,Hawkhurst Towel Rail,,,Steel,990,586,,,HAWK995801M,517,1764,,
Towel Rail,Hawkhurst,Hawkhurst Towel Rail,,,Steel,1190,586,,,HAWK115801M,621,2119,,
Towel Rail,Hawkhurst,Hawkhurst Towel Rail,,,Steel,1790,286,,,HAWK172802M,487,1662,,
Towel Rail,Hawkhurst,Hawkhurst Towel Rail,,,Steel,1790,586,,,HAWK175802M,927,3163,,
Towel Rail,Hawkhurst,Hawkhurst Towel Rail,,,Steel,990,586,,,HAWK995801B,517,1764,,
Towel Rail,Hawkhurst,Hawkhurst Towel Rail,,,Steel,1190,586,,,HAWK115801B,621,2119,,
Towel Rail,Hawkhurst,Hawkhurst Towel Rail,,,Steel,1790,286,,,HAWK172802B,487,1662,,
Towel Rail,Hawkhurst,Hawkhurst Towel Rail,,,Steel,1790,586,,,HAWK175802B,927,3163,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,759,500,,,WINS755012,332,1133,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,759,600,,,WINS756012,388,1324,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,964,500,,,WINS965015,404,1378,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,964,600,,,WINS966015,471,1607,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,1374,500,,,WINS135021,578,1972,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,1374,600,,,WINS136021,674,2300,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,759,500,,,WINS755012TA,332,1133,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,964,500,,,WINS965015TA,404,1378,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,1374,500,,,WINS135021TA,578,1972,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,759,500,,,WINS755012MB,332,1133,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,964,500,,,WINS965015MB,404,1378,,
Towel Rail,Winsford,Winsford Ladder Rail,,,Steel,1374,500,,,WINS135021MB,578,1972,,
Towel Rail,Lanark,Lanark Stainless Steel,,,Steel,800,500,,,LANS8050SS,198,676,,
Towel Rail,Lanark,Lanark Stainless Steel,,,Steel,800,600,,,LANS8060SS,233,795,,
Towel Rail,Lanark,Lanark Stainless Steel,,,Steel,1200,500,,,LANS1250SS,314,1071,,
Towel Rail,Lanark,Lanark Stainless Steel,,,Steel,1200,600,,,LANS1260SS,371,1266,,
Towel Rail,Lanark,Lanark Stainless Steel,,,Steel,800,500,,,LANC8050SS,198,676,,
Towel Rail,Lanark,Lanark Stainless Steel,,,Steel,800,600,,,LANC8060SS,233,795,,
Towel Rail,Lanark,Lanark Stainless Steel,,,Steel,1200,500,,,LANC1250SS,314,1071,,
Towel Rail,Lanark,Lanark Stainless Steel,,,Steel,1200,600,,,LANC1260SS,371,1266,,
Towel Rail,Cleves,Cleves,,,Steel,750,500,,,CLEV75504C,137,467,,
Towel Rail,Cleves,Cleves,,,Steel,848,598,,,CLEV845904C,163,556,,
Towel Rail,Cleves,Cleves,,,Steel,1548,598,,,CLEV155905C,310,1058,,
Towel Rail,Boleyn,Boleyn,,,Steel,965,540,,,BOLE965405,392,1338,,
Towel Rail,Boleyn,Boleyn,,,Steel,965,673,,,BOLE966708,554,1890,,
Towel Rail,Boleyn,Boleyn,,,Steel,965,765,,,BOLE967610,653,2228,,
Towel Rail,Boleyn,Boleyn,,,Steel,740,675,,,BOLE746708,568,1938,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,500,611,13,2,CORN2C506013H,468.3284457,1597,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,500,836,18,2,CORN2C508318H,648.3870968,2211,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,500,1016,22,2,CORN2C501022H,792.3753666,2702,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,500,1196,26,2,CORN2C501126H,936.6568915,3194,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,500,1376,30,2,CORN2C501330H,1080.645161,3685,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,386,8,2,CORN2C603808H,344.2815249,1174,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,521,11,2,CORN2C605211H,473.313783,1614,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,611,13,2,CORN2C606013H,559.2375367,1907,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,701,15,2,CORN2C607015H,645.4545455,2201,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,836,18,2,CORN2C608318H,774.4868035,2641,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,926,20,2,CORN2C609220H,860.4105572,2934,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,971,21,2,CORN2C609721H,903.5190616,3081,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,1016,22,2,CORN2C601022H,946.627566,3228,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,1106,24,2,CORN2C601124H,1032.55132,3521,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,1196,26,2,CORN2C601126H,1118.768328,3815,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,1376,30,2,CORN2C601330H,1290.615836,4401,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,600,1601,35,2,CORN2C601635H,1505.865103,5135,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,750,521,11,2,CORN2C755111H,572.4340176,1952,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,750,611,13,2,CORN2C756013H,676.5395894,2307,,
Column,Cornel,Cornel 2 column Horizontal,,Simple Tube,Steel,750,836,18,2,CORN2C758318H,936.6568915,3194,,
Column,Cornel,Cornel 2 column Vertical,,Simple Tube,Steel,1800,341,7,2,CORN2C183307V,868.6217009,2962,,
Column,Cornel,Cornel 2 column Vertical,,Simple Tube,Steel,1800,431,9,2,CORN2C184209V,1116.715543,3808,,
Column,Cornel,Cornel 2 column Vertical,,Simple Tube,Steel,1800,521,11,2,CORN2C185111V,1364.809384,4654,,
Column,Cornel,Cornel 2 column Vertical,,Simple Tube,Steel,1800,611,13,2,CORN2C186013V,1612.903226,5500,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,300,971,21,3,CORN3C309621H,672.4340176,2293,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,300,1196,26,3,CORN3C301126H,832.5513196,2839,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,300,1376,30,3,CORN3C301330H,960.7038123,3276,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,400,971,21,3,CORN3C409621H,882.4046921,3009,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,400,1196,26,3,CORN3C401126H,1092.668622,3726,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,400,1376,30,3,CORN3C401330H,1260.703812,4299,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,500,611,13,3,CORN3C506013H,663.3431085,2262,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,500,836,18,3,CORN3C508318H,918.4750733,3132,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,500,1016,22,3,CORN3C501022H,1122.580645,3828,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,500,1196,26,3,CORN3C501126H,1326.686217,4524,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,500,1376,30,3,CORN3C501330H,1530.791789,5220,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,500,1601,35,3,CORN3C501535H,1785.923754,6090,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,500,1826,40,3,CORN3C501840H,2041.055718,6960,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,600,611,13,3,CORN3C606013H,780.3519062,2661,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,600,836,18,3,CORN3C608318H,1080.645161,3685,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,600,1016,22,3,CORN3C601022H,1320.821114,4504,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,600,1196,26,3,CORN3C601126H,1560.997067,5323,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,600,1376,30,3,CORN3C601330H,1801.173021,6142,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,600,1601,35,3,CORN3C601535H,2101.173021,7165,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,600,1826,40,3,CORN3C601840H,2401.466276,8189,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,750,521,11,3,CORN3C755111H,814.3695015,2777,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,750,611,13,3,CORN3C756013H,962.4633431,3282,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,750,836,18,3,CORN3C758318H,1332.844575,4545,,
Column,Cornel,Cornel 3 column horizontal,,Simple Tube,Steel,750,1016,22,3,CORN3C751022H,1629.032258,5555,,
Column,Cornel,Cornel 3 column vertical,,Simple Tube,Steel,1800,341,7,3,CORN3C183307V,1176.832845,4013,,
Column,Cornel,Cornel 3 column vertical,,Simple Tube,Steel,1800,431,9,3,CORN3C184209V,1512.903226,5159,,
Column,Cornel,Cornel 3 column vertical,,Simple Tube,Steel,1800,521,11,3,CORN3C185111V,1848.973607,6305,,
Column,Cornel,Cornel 3 column vertical,,Simple Tube,Steel,1800,611,13,3,CORN3C186013V,2185.337243,7452,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,300,431,9,4,CORN4C304309H,378.2991202,1290,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,300,476,10,4,CORN4C304710H,420.2346041,1433,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,300,611,13,4,CORN4C306113H,546.3343109,1863,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,300,971,21,4,CORN4C309621H,882.4046921,3009,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,300,1106,24,4,CORN4C301124H,1008.504399,3439,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,300,1196,26,4,CORN4C301126H,1092.668622,3726,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,300,1376,30,4,CORN4C301330H,1260.703812,4299,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,300,1826,40,4,CORN4C301840H,1680.938416,5732,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,400,971,21,4,CORN4C409621H,1134.604106,3869,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,400,1196,26,4,CORN4C401126H,1404.692082,4790,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,400,1376,30,4,CORN4C401330H,1620.821114,5527,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,500,611,13,4,CORN4C506013H,858.3577713,2927,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,500,836,18,4,CORN4C508318H,1188.56305,4053,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,500,1016,22,4,CORN4C501022H,1452.785924,4954,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,500,1196,26,4,CORN4C501126H,1717.008798,5855,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,500,1376,30,4,CORN4C501330H,1981.231672,6756,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,500,1601,35,4,CORN4C501535H,2311.43695,7882,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,500,1826,40,4,CORN4C501840H,2641.642229,9008,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,600,611,13,4,CORN4C606013H,1027.565982,3504,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,600,836,18,4,CORN4C608318H,1422.8739,4852,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,600,1016,22,4,CORN4C601022H,1739.002933,5930,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,600,1196,26,4,CORN4C601126H,2055.131965,7008,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,600,1376,30,4,CORN4C601330H,2371.260997,8086,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,750,521,11,4,CORN4C755111H,1056.59824,3603,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,750,611,13,4,CORN4C756013H,1248.680352,4258,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,750,836,18,4,CORN4C758318H,1729.032258,5896,,
Column,Cornel,Cornel 4 column horizontal,,Simple Tube,Steel,750,1016,22,4,CORN4C751022H,2113.196481,7206,,
Column,Cornel,Cornel 4 column vertical,,Simple Tube,Steel,1800,341,7,4,CORN4C183307V,1512.903226,5159,,
Column,Cornel,Cornel 4 column vertical,,Simple Tube,Steel,1800,431,9,4,CORN4C184209V,1945.16129,6633,,
Column,Cornel,Cornel 4 column vertical,,Simple Tube,Steel,1800,521,11,4,CORN4C185111V,2377.419355,8107,,
Column,Cornel,Cornel 4 column vertical,,Simple Tube,Steel,1800,611,13,4,CORN4C186013V,2809.677419,9581,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,611,13,2,CORN2C606013HTA,559.2375367,1907,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,836,18,2,CORN2C608318HTA,774.4868035,2641,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,1016,22,2,CORN2C601022HTA,946.627566,3228,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,1196,26,2,CORN2C601126HTA,1118.768328,3815,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,431,9,3,CORN3C504209HTA,459.2375367,1566,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,611,13,3,CORN3C506013HTA,663.3431085,2262,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,836,18,3,CORN3C508318HTA,918.4750733,3132,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,1016,22,3,CORN3C501022HTA,1122.580645,3828,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,1196,26,3,CORN3C501126HTA,1326.686217,4524,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,611,13,3,CORN3C606013HTA,780.3519062,2661,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,836,18,3,CORN3C608318HTA,1080.645161,3685,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,1016,22,3,CORN3C601022HTA,1320.821114,4504,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,1196,26,3,CORN3C601126HTA,1560.997067,5323,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,476,10,4,CORN4C504710HTA,660.4105572,2252,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,611,13,4,CORN4C506013HTA,858.3577713,2927,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,836,18,4,CORN4C508318HTA,1188.56305,4053,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,1016,22,4,CORN4C501022HTA,1452.785924,4954,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,500,1196,26,4,CORN4C501126HTA,1717.008798,5855,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,611,13,4,CORN4C606013HTA,1027.565982,3504,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,836,18,4,CORN4C608318HTA,1422.8739,4852,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,1016,22,4,CORN4C601022HTA,1739.002933,5930,,
Column,Cornel,Cornel Textured anthracite horizontal,,Simple Tube,Steel,600,1196,26,4,CORN4C601126HTA,2055.131965,7008,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1500,296,6,2,CORN2C152906VTA,618.4750733,2109,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1500,386,8,2,CORN2C153808VTA,824.340176,2811,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1500,476,10,2,CORN2C154710VTA,1030.498534,3514,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,206,4,2,CORN2C182004VTA,496.1876833,1692,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,341,7,2,CORN2C183307VTA,868.6217009,2962,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,431,9,2,CORN2C184209VTA,1116.715543,3808,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,521,11,2,CORN2C185111VTA,1364.809384,4654,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,611,13,2,CORN2C186013VTA,1612.903226,5500,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,341,7,3,CORN3C183307VTA,1176.832845,4013,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,431,9,3,CORN3C184209VTA,1512.903226,5159,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,521,11,3,CORN3C185111VTA,1848.973607,6305,,
Column,Cornel,Cornel Textured anthracite vertical,,Simple Tube,Steel,1800,611,13,3,CORN3C186013VTA,2185.337243,7452,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1500,296,6,2,CORN2C152906VL,618.4750733,2109,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1500,386,8,2,CORN2C153808VL,824.340176,2811,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1500,476,10,2,CORN2C154710VL,1030.498534,3514,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,206,4,2,CORN2C182004VL,496.1876833,1692,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,341,7,2,CORN2C183307VL,868.6217009,2962,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,431,9,2,CORN2C184209VL,1116.715543,3808,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,521,11,2,CORN2C185111VL,1364.809384,4654,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,611,13,2,CORN2C186013VL,1612.903226,5500,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,341,7,3,CORN3C183307VL,1176.832845,4013,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,431,9,3,CORN3C184209VL,1512.903226,5159,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,521,11,3,CORN3C185111VL,1848.973607,6305,,
Column,Cornel,Cornel bare metal lacquer vertical,,Simple Tube,Steel,1800,611,13,3,CORN3C186013VL,2185.337243,7452,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,431,9,2,CORN2C504209HL,324.0469208,1105,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,611,13,2,CORN2C506013HL,468.3284457,1597,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,836,18,2,CORN2C508318HL,648.3870968,2211,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,1016,22,2,CORN2C501022HL,792.3753666,2702,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,1196,26,2,CORN2C501126HL,936.6568915,3194,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,611,13,2,CORN2C606013HL,559.2375367,1907,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,836,18,2,CORN2C608318HL,774.4868035,2641,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,1016,22,2,CORN2C601022HL,946.627566,3228,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,1196,26,2,CORN2C601126HL,1118.768328,3815,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,431,9,3,CORN3C504209HL,459.2375367,"1,566",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,611,13,3,CORN3C506013HL,663.3431085,"2,262",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,836,18,3,CORN3C508318HL,918.4750733,"3,132",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,1016,22,3,CORN3C501022HL,1122.580645,3828,,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,1196,26,3,CORN3C501126HL,1326.686217,"4,524",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,611,13,3,CORN3C606013HL,780.3519062,"2,661",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,836,18,3,CORN3C608318HL,1080.645161,"3,685",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,1016,22,3,CORN3C601022HL,1320.821114,"4,504",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,1196,26,3,CORN3C601126HL,1560.997067,"5,323",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,476,10,4,CORN4C504710HL,660.4105572,"2,252",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,611,13,4,CORN4C506013HL,858.3577713,"2,927",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,836,18,4,CORN4C508318HL,1188.56305,"4,053",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,1016,22,4,CORN4C501022HL,1452.785924,"4,954",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,500,1196,26,4,CORN4C501126HL,1717.008798,"5,855",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,611,13,4,CORN4C606013HL,1027.565982,"3,504",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,836,18,4,CORN4C608318HL,1422.8739,"4,852",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,1016,22,4,CORN4C601022HL,1739.002933,"5,930",,
Column,Cornel,Cornel bare metal lacquer horizontal,,Simple Tube,Steel,600,1196,26,4,CORN4C601126HL,2055.131965,"7,008",,
Column,Cornel,Cornel electric,,Simple Tube,Steel,600,708,14,3,CORN3C607014EW,800,,,
Column,Cornel,Cornel electric,,Simple Tube,Steel,600,843,17,3,CORN3C608417EW,1000,,,
Column,Cornel,Cornel electric,,Simple Tube,Steel,600,978,20,3,CORN3C609720EW,1200,,,
Column,Cornel,Cornel electric,,Simple Tube,Steel,600,1113,23,3,CORN3C601123EW,1500,,,
Column,Cornel,Cornel electric,,Simple Tube,Steel,600,1383,29,3,CORN3C601329EW,2000,,,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,476,10,4,CORNBENCH4C3010,420.2346041,"1,433",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,566,12,4,CORNBENCH4C3012,504.398827,"1,720",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,611,13,4,CORNBENCH4C3013,546.3343109,"1,863",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,656,14,4,CORNBENCH4C3014,588.2697947,"2,006",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,701,15,4,CORNBENCH4C3015,630.4985337,"2,150",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,881,19,4,CORNBENCH4C3019,798.5337243,"2,723",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,926,20,4,CORNBENCH4C3020,840.4692082,"2,866",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,1016,22,4,CORNBENCH4C3022,924.6334311,"3,153",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,1061,23,4,CORNBENCH4C3023,966.568915,"3,296",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,1151,25,4,CORNBENCH4C3025,1050.733138,"3,583",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,1511,33,4,CORNBENCH4C3033,1386.803519,"4,729",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,1601,35,4,CORNBENCH4C3035,1470.967742,"5,016",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,1781,39,4,CORNBENCH4C3039,1639.002933,"5,589",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,1871,41,4,CORNBENCH4C3041,1722.8739,"5,875",,
Column,Cornel,Cornel Bench Seat,,Simple Tube,Steel,496,2231,49,4,CORNBENCH4C3049,2059.237537,"7,022",,